<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1"><title>Solar refrigeration plant: modules, maths and design</title><style>
.iso{
  --anatomy-page:#0b0b0b;--anatomy-card:#131313;--anatomy-text:#a3a3a3;--anatomy-strong:#e6e6e6;--anatomy-muted:#6e6e6e;
  --anatomy-paper:#131313;--anatomy-face:#1b1b1b;--anatomy-top:#1c1c1c;
  --anatomy-shade-0:#0f0f0f;--anatomy-shade-1:#121212;--anatomy-shade-2:#151515;--anatomy-shade-3:#181818;
  --anatomy-lit-top:#262626;--anatomy-lit-shade:#1d1d1d;
  --anatomy-hi:#d4d4d4;--anatomy-mid:#6a6a6a;--anatomy-lo:#3e3e3e;--anatomy-faint:#2a2a2a;--anatomy-lit:#ffffff;
  --anatomy-halo:#050505;--anatomy-halo-opacity:.9;--anatomy-dot:#e6e6e6;
  --anatomy-red:#ff6b6b;--anatomy-green:#6be0a0;--anatomy-blue:#6b9bff;
  --anatomy-weight:.6px;--anatomy-ease:cubic-bezier(.32,.72,0,1);
  --anatomy-mono:ui-monospace,"SF Mono",Menlo,Consolas,monospace;
  --anatomy-lift:inset 0 1px 0 0 #ffffff0a,inset 0 0 0 1px #ffffff06,0 0 0 1px #00000026,0 1px 1px -.5px #00000014,0 3px 3px -1.5px #00000014,0 6px 6px -3px #00000014,0 12px 12px -6px #00000014;
}
.iso[data-theme="light"]{
  --anatomy-page:#f2f2ef;--anatomy-card:#fbfbfa;--anatomy-text:#57575a;--anatomy-strong:#18181a;--anatomy-muted:#8c8c90;
  --anatomy-paper:#fbfbfa;--anatomy-face:#ffffff;--anatomy-top:#ffffff;
  --anatomy-shade-0:#dcdcd9;--anatomy-shade-1:#e5e5e2;--anatomy-shade-2:#ededea;--anatomy-shade-3:#f4f4f1;
  --anatomy-lit-top:#ffffff;--anatomy-lit-shade:#eeeeeb;
  --anatomy-hi:#26262a;--anatomy-mid:#8a8a8f;--anatomy-lo:#b4b4b8;--anatomy-faint:#d4d4d6;--anatomy-lit:#000000;
  --anatomy-halo:#8a8a80;--anatomy-halo-opacity:.32;--anatomy-dot:#3a3a3e;
  --anatomy-red:#e5484d;--anatomy-green:#30a46c;--anatomy-blue:#3e63dd;
  --anatomy-lift:inset 0 1px 0 0 #ffffff,0 0 0 1px #0000000f,0 1px 1px -.5px #0000000a,0 3px 3px -1.5px #0000000a,0 6px 6px -3px #0000000a,0 12px 12px -6px #0000000a;
}
.iso-svg{display:block;width:100%;height:auto;overflow:visible}
.iso-svg path,.iso-svg circle{vector-effect:non-scaling-stroke}
.iso-fill{fill:var(--anatomy-paper);stroke:none}
.iso-solid[data-lit]>.iso-fill{fill:var(--anatomy-face)}
.iso-shade,.iso-top{stroke:none}
.iso-shade[data-shade="0"]{fill:var(--anatomy-shade-0)}
.iso-shade[data-shade="1"]{fill:var(--anatomy-shade-1)}
.iso-shade[data-shade="2"]{fill:var(--anatomy-shade-2)}
.iso-shade[data-shade="3"]{fill:var(--anatomy-shade-3)}
.iso-top{fill:var(--anatomy-top)}
.iso-solid[data-lit]>.iso-top{fill:var(--anatomy-lit-top)}
.iso-solid[data-lit]>.iso-shade{fill:var(--anatomy-lit-shade)}
.iso-solid[data-seamless]>.iso-shade,.iso-solid[data-seamless]>.iso-top{stroke-width:.4;stroke-linejoin:round}
.iso-solid[data-seamless]>.iso-shade[data-shade="0"]{stroke:var(--anatomy-shade-0)}
.iso-solid[data-seamless]>.iso-shade[data-shade="1"]{stroke:var(--anatomy-shade-1)}
.iso-solid[data-seamless]>.iso-shade[data-shade="2"]{stroke:var(--anatomy-shade-2)}
.iso-solid[data-seamless]>.iso-shade[data-shade="3"]{stroke:var(--anatomy-shade-3)}
.iso-solid[data-seamless]>.iso-top{stroke:var(--anatomy-top)}
.iso-solid[data-seamless][data-lit]>.iso-top{stroke:var(--anatomy-lit-top)}
.iso-solid[data-seamless][data-lit]>.iso-shade{stroke:var(--anatomy-lit-shade)}
.iso-solid[data-lit]>.iso-edge{stroke:var(--anatomy-lit)}
.iso-halo{fill:var(--anatomy-halo);stroke:none;filter:blur(9px);opacity:var(--anatomy-halo-opacity);transform:translateY(3px)}
.iso-line{fill:none;stroke:var(--anatomy-lo);stroke-width:var(--anatomy-weight);stroke-linecap:round;stroke-linejoin:round}
.iso-line[data-tone="hi"]{stroke:var(--anatomy-hi)}
.iso-line[data-tone="mid"]{stroke:var(--anatomy-mid)}
.iso-line[data-tone="lo"]{stroke:var(--anatomy-lo)}
.iso-line[data-tone="faint"]{stroke:var(--anatomy-faint)}
.iso-line[data-tone="lit"]{stroke:var(--anatomy-lit)}
.iso-line[data-tone="red"]{stroke:var(--anatomy-red)}
.iso-line[data-tone="green"]{stroke:var(--anatomy-green)}
.iso-line[data-tone="blue"]{stroke:var(--anatomy-blue)}
.iso-line[data-dotted]{stroke-dasharray:.01 3.5;stroke-width:1}
.iso-line[data-dashed]{stroke-dasharray:3 3}
.iso-line[data-flow]{stroke-dasharray:2 6}
.iso-wire-end{fill:var(--anatomy-paper);stroke:var(--anatomy-lo);stroke-width:var(--anatomy-weight)}
.iso-wire[data-tone="hi"] .iso-wire-end{stroke:var(--anatomy-hi)}
.iso-wire[data-tone="mid"] .iso-wire-end{stroke:var(--anatomy-mid)}
.iso-wire[data-tone="faint"] .iso-wire-end{stroke:var(--anatomy-faint)}
.iso-wire[data-tone="lit"] .iso-wire-end{stroke:var(--anatomy-lit)}
.iso-dots circle{fill:var(--anatomy-dot);stroke:none;opacity:.32}
.iso-dots[data-tone="hi"] circle{opacity:.85}
.iso-dots[data-tone="mid"] circle{opacity:.45}
.iso-dots[data-tone="lo"] circle{opacity:.22}
.iso-dots[data-tone="faint"] circle{opacity:.12}
.iso-face-text{fill:var(--anatomy-mid);font-family:var(--anatomy-mono);letter-spacing:.04em}
.iso-face-text[data-tone="hi"]{fill:var(--anatomy-hi)}
.iso-face-text[data-tone="lo"]{fill:var(--anatomy-lo)}
.iso-face-text[data-tone="faint"]{fill:var(--anatomy-faint)}
.tb-body{fill:var(--anatomy-shade-2);stroke:none}
.tb-shine{fill:var(--anatomy-top);stroke:none}
.tb-shade{fill:var(--anatomy-shade-0);stroke:none}
.tb-ring{fill:none;stroke:var(--anatomy-lo);stroke-width:.45;stroke-linecap:butt;stroke-linejoin:round}
.tb-ring[data-tone="mid"]{stroke:var(--anatomy-mid)}
.tb-ring[data-tone="faint"]{stroke:var(--anatomy-faint)}
.tb-ring[data-tone="hi"]{stroke:var(--anatomy-hi)}
@keyframes iso-flow{to{stroke-dashoffset:-32}}
@keyframes iso-pulse{0%,100%{opacity:.18}12%{opacity:1}40%{opacity:.18}}
.iso-line[data-flow]{animation:iso-flow 1600ms linear infinite}
.iso-dots circle[data-pulse]{animation:iso-pulse 1600ms steps(1,end) infinite;animation-delay:var(--pulse-at,0ms)}
.iso-figure{margin:32px 0 36px}
.iso-plate{position:relative;padding:52px 24px;border-radius:0;background:var(--anatomy-card);box-shadow:0 0 0 1px var(--anatomy-mid);--anatomy-paper:var(--anatomy-card)}
.iso-plate-corners{position:absolute;inset:18px 20px;pointer-events:none}
.iso-plate-corner{position:absolute;color:var(--anatomy-muted);font-family:var(--anatomy-mono);font-size:10.5px;line-height:1;letter-spacing:.04em;white-space:nowrap}
.iso-plate-corner[data-corner="fig"]{top:0;left:0;color:var(--anatomy-text)}
.iso-plate-corner[data-corner="title"]{top:0;right:0;text-transform:uppercase;letter-spacing:.1em}
.iso-plate-corner[data-corner="hint"]{bottom:0;left:0;text-transform:uppercase;letter-spacing:.1em}
.iso-plate-corner[data-corner="readout"]{right:0;bottom:0;color:var(--anatomy-text);font-variant-numeric:tabular-nums}
.iso-plate .iso-svg{margin:0 auto}
.iso-legend{display:grid;gap:8px;margin-top:12px;color:var(--anatomy-muted);font-size:13px;line-height:1.55}
.iso-keys{display:flex;flex-wrap:wrap;gap:6px 18px}
.iso-key{display:inline-flex;align-items:center;gap:7px}
.iso-swatch{width:16px;height:10px;flex:none;overflow:visible}
.iso-swatch path{fill:none;stroke:var(--anatomy-hi);stroke-width:1;vector-effect:non-scaling-stroke;stroke-linejoin:round;stroke-linecap:round}
.iso-swatch[data-mark="raised"] path,.iso-swatch[data-mark="flat"] path{stroke:var(--anatomy-mid)}
.iso-swatch[data-mark="lit"] path{stroke:var(--anatomy-lit)}
.iso-swatch[data-mark="dim"] path{stroke:var(--anatomy-lo)}
.iso-swatch[data-mark="dotted"] path{stroke-dasharray:.01 3;stroke-width:1.4}
.iso-swatch[data-mark="dashed"] path{stroke-dasharray:3 2.5}
.iso-swatch[data-mark="red"] path{stroke:var(--anatomy-red)}
.iso-swatch[data-mark="green"] path{stroke:var(--anatomy-green)}
.iso-swatch[data-mark="blue"] path{stroke:var(--anatomy-blue)}
.iso-swatch-crease{stroke:var(--anatomy-lo)!important}
@media (max-width:560px){.iso-plate{padding:48px 12px 70px}.iso-plate-corner[data-corner="hint"]{bottom:18px}}
@media (prefers-reduced-motion:reduce){.iso-line[data-flow],.iso-dots circle[data-pulse]{animation:none}}

*{box-sizing:border-box}
html{color-scheme:dark}
body[data-theme="light"]{color-scheme:light}
body{margin:0;background:var(--anatomy-page);color:var(--anatomy-text);font:14px/1.6 ui-sans-serif,system-ui,-apple-system,"Segoe UI",sans-serif;-webkit-font-smoothing:antialiased}
.iso-page{width:min(760px,100% - 32px);margin:64px auto 96px}
</style></head><body class="iso" data-theme="light"><main class="iso-page"><style>
.vcr-alerts{width:100%;max-width:720px;margin:10px auto 0;font:12px/1.4 ui-sans-serif,system-ui,sans-serif;color:var(--anatomy-red)}.vcr-alerts:empty{display:none}.vcr-alerts div{border-left:2px solid var(--anatomy-red);padding:2px 8px;margin-top:3px}
.vcr-mods{width:100%;max-width:720px;margin:14px auto 0;display:grid;grid-template-columns:repeat(auto-fit,minmax(215px,1fr));gap:8px;font:12px/1.4 ui-sans-serif,system-ui,sans-serif;color:var(--ui-text)}
.vcr-mod{border:1px solid var(--anatomy-faint);border-radius:8px;padding:8px}.vcr-mod.sel{border-color:var(--anatomy-lit)}.vcr-mod h4{margin:0 0 4px;font-size:12px;color:var(--anatomy-hi);display:flex;justify-content:space-between;gap:6px}.vcr-mod .chip{font-weight:500;font-size:10px;text-transform:uppercase;letter-spacing:.06em}
.chip.armed{color:var(--anatomy-lit)}.chip.disarmed{color:var(--ui-text)}.chip.detached{color:var(--anatomy-red)}
.vcr-mod .btns{display:flex;gap:6px;margin:4px 0}.vcr-mod .btns button{flex:1;padding:5px 6px;border:1px solid var(--anatomy-lo);background:transparent;color:var(--ui-text);border-radius:6px;font:inherit;cursor:pointer}
.vcr-mod .btns button:hover{border-color:var(--anatomy-lit);color:var(--anatomy-lit)}
.vcr-mod details summary{cursor:pointer;color:var(--ui-sub)}.vcr-mod .f{display:flex;justify-content:space-between;align-items:center;gap:6px;margin-top:4px}.vcr-mod .f input{width:76px;background:transparent;border:1px solid var(--anatomy-faint);border-radius:5px;color:var(--anatomy-hi);padding:2px 4px;font:inherit;text-align:right}
.vcr-mod .f input:disabled{opacity:.45}.vcr-mod .note{color:var(--ui-sub);margin-top:4px}.vcr-mod .pend{color:var(--anatomy-lit)}
svg.vcr [data-mod]{transition:transform .6s cubic-bezier(.3,.7,.2,1),opacity .4s;cursor:pointer}svg.vcr [data-mod].dis{opacity:.5}svg.vcr [data-mod].det{transform:translateY(-62px);opacity:.28}svg.vcr [data-pipe-solid]{transition:opacity .4s}svg.vcr [data-pipe-solid].off{opacity:.2}
svg.vcr .sock{fill:none;stroke:var(--anatomy-red);stroke-width:1;stroke-dasharray:3 3}svg.vcr .tag text{font:6.5px ui-sans-serif,system-ui;fill:var(--anatomy-red);text-anchor:middle}svg.vcr .tag path,svg.vcr .tag rect{fill:none;stroke:var(--anatomy-red);stroke-width:1}

.vcr-panel,.vcr-grid,.vcr-plots,.vcr-notes{width:100%;max-width:720px;margin:14px auto 0;font:12px/1.45 ui-sans-serif,system-ui,sans-serif;color:var(--ui-text)}
.vcr-modes{display:flex;gap:6px;flex-wrap:wrap}.vcr-modes button,.vcr-clock button{flex:1;padding:8px 10px;border:1px solid var(--anatomy-lo);background:transparent;color:var(--ui-text);border-radius:8px;font:inherit;cursor:pointer}
.vcr-modes button[aria-pressed=true]{border-color:var(--anatomy-lit);color:var(--anatomy-lit)}
.vcr-sliders{display:grid;grid-template-columns:repeat(auto-fit,minmax(200px,1fr));gap:8px 16px;margin-top:10px}.vcr-sliders label{display:block}.vcr-sliders b{float:right;color:var(--anatomy-hi);font-weight:600}.vcr-sliders input{width:100%;accent-color:var(--anatomy-lit)}
.vcr-clock{display:flex;gap:8px;align-items:center;margin-top:8px}.vcr-clock span{flex:2;text-align:right;color:var(--anatomy-hi)}
.vcr-grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(104px,1fr));gap:6px}.vcr-grid div{border:1px solid var(--anatomy-faint);border-radius:8px;padding:6px 8px}.vcr-grid small{display:block;color:var(--ui-sub)}.vcr-grid b{font-size:15px;color:var(--anatomy-hi)}
.vcr-plots{display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:8px}.vcr-plots figure{margin:0}.vcr-plots svg{width:100%;height:auto;border:1px solid var(--anatomy-faint);border-radius:8px}.vcr-plots figcaption{color:var(--ui-sub);margin-top:2px}
.vcr-plots text{font:7px ui-sans-serif,system-ui;fill:var(--ui-sub)}.vcr-plots .ax{stroke:var(--anatomy-faint);fill:none}
.vcr-notes table{width:100%;border-collapse:collapse}.vcr-notes td,.vcr-notes th{padding:3px 6px;border-bottom:1px solid var(--anatomy-faint);text-align:right}.vcr-notes th:first-child,.vcr-notes td:first-child{text-align:left}
.vcr-notes p{margin:8px 0}.sun-core{fill:none;stroke:var(--anatomy-lit);stroke-width:1.4}[data-part=rays] line{stroke:var(--anatomy-lit);stroke-width:1.2;stroke-linecap:round}
.pipe-flow[data-side=hp]{stroke:var(--anatomy-red)}.pipe-flow[data-side=lp]{stroke:var(--anatomy-blue)}[data-part=vfdled],[data-part=invled]{fill:var(--anatomy-lit)}[data-part=vfdtext]{font:3.4px ui-monospace,monospace;fill:var(--anatomy-lit)}
.wire-flow{animation-duration:900ms}svg.vcr .pvcell{opacity:.1}
.vtools{max-width:720px;margin:6px auto 0;display:flex;gap:4px;align-items:center;flex-wrap:wrap;font:11px ui-sans-serif,system-ui,sans-serif;color:var(--ui-sub)}.vtools span{flex:1 1 220px}.vtools button{padding:3px 9px;border:1px solid var(--anatomy-faint);background:transparent;color:var(--ui-text);border-radius:6px;cursor:pointer;font:inherit}.vtools button.on{border-color:var(--anatomy-hi);color:var(--anatomy-hi);font-weight:600}
.iso-stage{cursor:grab;user-select:none;overflow:hidden}.vtools b{color:var(--anatomy-hi);min-width:34px;text-align:right}
.iso-plate.fs{position:fixed;inset:0;z-index:100;margin:0;max-width:none;width:auto;border-radius:0;background:var(--anatomy-paper);display:flex;flex-direction:column;overflow:auto}.iso-plate.fs .iso-stage{flex:1;min-height:0;max-width:none}.iso-plate.fs svg.iso-svg{width:100%;height:100%}
:root{color-scheme:light}
.vcr-nav{position:sticky;top:0;z-index:5;display:flex;flex-wrap:wrap;gap:4px;padding:8px 6px;margin:0 auto;max-width:760px;background:var(--anatomy-paper);border-bottom:1px solid var(--anatomy-faint);font:12px ui-sans-serif,system-ui,sans-serif}
.vcr-nav button{flex:none;padding:4px 9px;border:1px solid var(--anatomy-faint);background:transparent;color:var(--ui-text);border-radius:999px;cursor:pointer;font:inherit}.vcr-nav button[aria-current=true]{border-color:var(--anatomy-hi);color:var(--anatomy-hi);font-weight:600}
[data-page][hidden]{display:none}.pg{max-width:720px;margin:16px auto 0;font:13px/1.55 ui-sans-serif,system-ui,sans-serif;color:var(--ui-text)}.pg h2{margin:2px 0 6px;font-size:22px;color:var(--anatomy-hi)}.pg h3{margin:22px 0 8px;font-size:14px;color:var(--anatomy-hi)}.kick{font:11px ui-monospace,monospace;text-transform:uppercase;letter-spacing:.08em;color:var(--ui-sub)}.lede{font-size:14px;color:var(--ui-text)}
.pgt{margin-top:12px}.mech{padding-left:20px}.mech li{margin:5px 0}
.eq{border:1px solid var(--anatomy-faint);border-radius:8px;padding:8px 10px;margin:8px 0}.eq .n{font-size:11px;color:var(--ui-sub)}.eq .f{font:15px/1.5 "Cambria Math",Cambria,Georgia,serif;color:var(--anatomy-hi);margin:2px 0}.eq .v{font:11.5px/1.45 ui-monospace,Menlo,monospace;color:var(--anatomy-lit);word-break:break-word}
.dsg{width:100%;border-collapse:collapse}.dsg th,.dsg td{padding:6px 8px;border-bottom:1px solid var(--anatomy-faint);text-align:left;vertical-align:top}.dsg th{width:32%;color:var(--anatomy-hi);font-weight:600}
.chips{max-width:720px;margin:10px auto 0;display:flex;gap:6px;align-items:center;font:12px ui-sans-serif,system-ui,sans-serif;color:var(--ui-sub)}.chips span{padding:4px 10px;border:1px solid var(--anatomy-faint);border-radius:999px}.chips span.on{border-color:var(--anatomy-lit);color:var(--anatomy-lit);font-weight:600}
.lbl text{font:calc(9px / var(--z,1)) ui-sans-serif,system-ui,sans-serif;fill:var(--ui-text)}.lbl path{stroke:var(--anatomy-lo);fill:none;stroke-width:calc(.6px / var(--z,1))}.lbl circle{fill:var(--anatomy-hi);r:calc(1.6px / var(--z,1))}
.zr{fill:none;stroke-width:1.3}.z-hot{stroke:var(--anatomy-red)}.z-cnd{stroke:var(--anatomy-green,#2a9d8f)}.z-sub,.z-evp{stroke:var(--anatomy-blue)}.z-idle{stroke:var(--anatomy-lo)}
.rimg{width:100%;border:1px solid var(--anatomy-faint);border-radius:8px;margin-top:10px}.cap{font-size:12px;color:var(--ui-sub);margin:3px 0 0}
.vcr-grid small{font-size:11px}svg.vcr-d .dflow{animation-duration:1500ms}
html,body{height:100%;margin:0;overflow:hidden}body{max-width:none!important;width:100%!important;padding:0!important;margin:0!important}
main.iso-page{display:flex!important;flex-direction:column;height:100vh;max-width:none!important;width:100%!important;margin:0!important;padding:0!important;box-sizing:border-box}
.vcr-nav{position:static;flex:none;display:flex;flex-wrap:nowrap;gap:3px;width:100%;max-width:none;box-sizing:border-box;padding:6px 8px;margin:0;overflow-x:auto;scrollbar-width:none}
.vcr-nav button{flex:1 1 0;min-width:max-content;white-space:nowrap;padding:5px clamp(4px,.7vw,12px);font-size:clamp(10px,.82vw,13px)}
[data-page]{flex:1 1 0;min-height:0;min-width:0}
section.dash{display:grid;grid-template-columns:minmax(0,1.08fr) minmax(0,1fr);grid-template-rows:minmax(0,1fr);gap:10px;padding:6px 10px 8px;box-sizing:border-box;height:100%;width:100%}
section.dash[hidden]{display:none}
.lc,.rc{min-height:0;min-width:0;display:flex;flex-direction:column;gap:6px}.scr{overflow:auto}
.lc>.iso-figure,.lc>figure{flex:1 1 0;min-height:0;margin:0;max-width:none;width:100%;display:flex;flex-direction:column}
.iso-figure .iso-plate{flex:1 1 0;min-height:0;max-width:none;width:100%;display:flex;flex-direction:column;box-sizing:border-box}
.iso-figure .iso-stage{flex:1 1 0;min-height:0;max-width:none}.iso-figure .iso-stage svg{width:100%;height:100%}
.iso-figure figcaption,.iso-figure .iso-caption{display:none}.iso-figure .iso-keys{font-size:10.5px;gap:10px;margin-top:2px}
.params{flex:none;border:1px solid var(--anatomy-faint);border-radius:8px;padding:6px 8px;font:12px/1.35 ui-sans-serif,system-ui,sans-serif;color:var(--ui-text);max-height:34vh;overflow:auto}
.params .ph{margin-bottom:4px;color:var(--ui-sub)}.params .ph b{color:var(--anatomy-hi)}
.vcr-panel{max-width:none;margin:0}.vcr-sliders{display:grid;grid-template-columns:repeat(auto-fit,minmax(150px,1fr));gap:4px 14px;margin-top:6px}.vcr-sliders label{font-size:11px}.vcr-modes{display:flex;gap:5px}.vcr-modes button,.vcr-clock button{padding:5px 8px;font-size:11.5px}
.vcr-clock{display:flex;gap:6px;align-items:center;margin-top:6px}.vcr-clock span{font-size:11px}
.tabs{display:flex;gap:4px;align-items:center;flex-wrap:wrap;margin-bottom:5px}.tabs button{padding:4px 10px;border:1px solid var(--anatomy-faint);background:transparent;color:var(--ui-text);border-radius:6px;font:12px ui-sans-serif,system-ui,sans-serif;cursor:pointer}.tabs button.on{border-color:var(--anatomy-hi);color:var(--anatomy-hi);font-weight:600}
.tabs .vcr-alerts{flex:1;max-width:none;margin:0;font-size:11px}.tabpane{flex:1 1 0;min-height:0;overflow:auto;padding-right:4px}.rc[data-tabs]{overflow:hidden}.rc[data-tabs] .tabpane:not([hidden]){display:block}
.rc .vcr-grid{margin:0;max-width:none;grid-template-columns:repeat(auto-fill,minmax(98px,1fr));gap:4px}.vcr-grid div{padding:3px 6px;border-radius:6px}.vcr-grid small{font-size:10px;line-height:1.2}.vcr-grid b{font-size:13.5px}
.rc .vcr-plots{flex:1 1 0;min-height:0;max-width:none;margin:0;display:grid;grid-template-columns:1fr 1fr;grid-auto-rows:minmax(0,1fr);gap:6px}.rc .vcr-plots.mp{flex:0 0 40%}
.vcr-plots figure{margin:0;display:flex;flex-direction:column;min-height:0;min-width:0}.vcr-plots svg{flex:1 1 0;min-height:0;width:100%;height:100%}.vcr-plots figcaption{font-size:10.5px;margin-top:1px}
.rc .vcr-notes{flex:none;max-width:none;margin:0;font-size:11px}.rc .vcr-notes p:last-child{display:none}.rc .vcr-notes td,.rc .vcr-notes th{padding:2px 6px}
.vcr-mods{max-width:none;margin:0;grid-template-columns:repeat(auto-fit,minmax(190px,1fr));max-height:none}.eq{margin:5px 0;padding:6px 9px}.eq .f{font-size:14px}.pg{margin:0 auto;max-width:none}.pg h2{font-size:19px}.nt{font-size:11.5px;color:var(--ui-sub)}
.chips{max-width:none;margin:6px 0 0}.vtools{max-width:none;margin:3px 0 0}.rimg{margin-top:6px}
@media (max-width:900px){html,body{overflow:auto;height:auto}main.iso-page{display:block!important;height:auto}[data-page]{height:auto}section.dash{grid-template-columns:1fr;grid-template-rows:auto;height:auto}.lc>.iso-figure{height:70vh}.rc .vcr-plots{grid-auto-rows:150px}.rc .vcr-plots.mp{flex:none}.params{max-height:none}.tabpane{overflow:visible}}
html{color-scheme:light}
.iso[data-theme="light"]{
  --anatomy-page:#dfe2e7;--anatomy-card:#ededed;--anatomy-paper:#ededed;--anatomy-face:#f6f8f9;--anatomy-top:#f6f8f9;
  --anatomy-shade-0:#cfd9e2;--anatomy-shade-1:#d6dde5;--anatomy-shade-2:#dfe2e7;--anatomy-shade-3:#e6e9ed;
  --anatomy-lit-top:#f6f8f9;--anatomy-lit-shade:#e8ecef;
  --anatomy-text:#36444b;--anatomy-strong:#263036;--anatomy-muted:#4b5b67;
  --anatomy-hi:#2b373e;--anatomy-mid:#72879a;--anatomy-lo:#9fb1bf;--anatomy-faint:#bdc9d7;--anatomy-lit:#1d272c;
  --anatomy-halo:#637889;--anatomy-halo-opacity:.32;--anatomy-dot:#2b373e;
  --anatomy-red:#b73a33;--anatomy-green:#2a8a63;--anatomy-blue:#2f6aa3;
  --ui-text:#36444b;--ui-sub:#4b5b67;
  --anatomy-lift:inset 0 1px 0 0 #ffffff,0 0 0 1px #3344550f,0 1px 1px -.5px #3344550a,0 3px 3px -1.5px #3344550a,0 6px 6px -3px #3344550a,0 12px 12px -6px #3344550a;
}
body.iso[data-theme="light"]{background:linear-gradient(180deg,#ededed 0%,#dfe2e7 40%,#cfd9e2 100%) fixed;color:var(--anatomy-text)}
.vcr-nav{background:#ededed;border-bottom-color:#bdc9d7}
.vcr-nav button[aria-current=true],.vcr-nav button.on{color:var(--anatomy-strong)}
</style><nav class="vcr-nav"><button data-nav="overview" aria-current="true" onclick="location.hash='overview'">Overview</button><button data-nav="pv" aria-current="false" onclick="location.hash='pv'">M1 PV</button><button data-nav="inv" aria-current="false" onclick="location.hash='inv'">M2 Inverter</button><button data-nav="comp" aria-current="false" onclick="location.hash='comp'">M3 Compressor</button><button data-nav="vfd" aria-current="false" onclick="location.hash='vfd'">M4 VFD</button><button data-nav="cond" aria-current="false" onclick="location.hash='cond'">M5 Condenser</button><button data-nav="recv" aria-current="false" onclick="location.hash='recv'">M6 Receiver + valve</button><button data-nav="evap" aria-current="false" onclick="location.hash='evap'">M7 Evaporator</button><button data-nav="store" aria-current="false" onclick="location.hash='store'">M8 Store</button><button data-nav="grid" aria-current="false" onclick="location.hash='grid'">M9 Grid</button><button data-nav="room" aria-current="false" onclick="location.hash='room'">M10 Room</button><button data-nav="results" aria-current="false" onclick="location.hash='results'">Results</button></nav><section data-page="overview" class="dash"><div class="lc"><figure class="iso-figure"><div class="iso-plate"><div class="iso-plate-corners" aria-hidden="true"><span class="iso-plate-corner" data-corner="fig">Fig 1</span><span class="iso-plate-corner" data-corner="title">Solar-assisted refrigeration plant</span><span class="iso-plate-corner" data-corner="hint">Drag the sliders: every control feeds the model</span><span class="iso-plate-corner" data-corner="readout" data-readout>starting…</span></div><div class="iso-stage" role="img" aria-label="Plant cutaway"><svg xmlns="http://www.w3.org/2000/svg" class="iso-svg vcr" viewBox="0 0 760 470" role="img" aria-label="Isometric cutaway of a solar-assisted vapor-compression refrigeration plant: a cold room with a unit cooler, an ice-bank thermal store, a motor-driven compressor, an air-cooled condenser, a receiver, expansion valves, gauges, a PV canopy, an inverter and a grid connection. Red lines are the high-pressure side, blue lines the low-pressure side."><path class="iso-halo" d="M78.6 176.5L78.7 175.6L79.2 174.7L80 173.8L81.1 173.1L82.5 172.5L290.8 96.8L292.4 96.4L294.2 96L296 95.9L297.9 96L299.7 96.2L301.4 96.6L302.9 97.2L304.1 97.9L679.6 356.3L680.5 357.1L681.1 358L681.4 358.9L681.4 365.5L681.3 366.4L680.8 367.3L680 368.2L678.9 368.9L677.5 369.5L469.2 445.2L467.6 445.7L465.8 446L464 446.1L462.1 446L460.3 445.8L458.6 445.4L457.1 444.8L455.9 444.1L80.4 185.7L79.5 184.9L78.9 184.1L78.6 183.1Z"/><g class="iso-solid"><path class="iso-fill" d="M287.6 112.5L287.8 111.7L288.4 111L289.3 110.4L290.4 109.9L291.7 109.6L293.1 109.3L294.6 109.3L296.1 109.4L297.4 109.7L298.7 110.1L299.7 110.7L300.4 111.3L300.9 112L301 112.8L301 114.1L300.7 114.8L300.2 115.5L299.3 116.1L298.2 116.6L296.9 117L295.5 117.2L294 117.3L292.5 117.2L291.1 116.9L289.9 116.5L288.9 115.9L288.1 115.3L287.7 114.5L287.6 113.8Z"/><path class="iso-shade" data-shade="0" d="M301 114.1L300.7 114.8L300.7 113.5L301 112.8ZM300.7 114.8L300.2 115.5L300.2 114.2L300.7 113.5ZM300.2 115.5L299.3 116.1L299.3 114.8L300.2 114.2ZM299.3 116.1L298.2 116.6L298.2 115.3L299.3 114.8Z"/><path class="iso-shade" data-shade="1" d="M298.2 116.6L296.9 117L296.9 115.7L298.2 115.3ZM296.9 117L295.5 117.2L295.5 115.9L296.9 115.7ZM295.5 117.2L294 117.3L294 116L295.5 115.9Z"/><path class="iso-shade" data-shade="2" d="M294 117.3L292.5 117.2L292.5 115.8L294 116ZM292.5 117.2L291.1 116.9L291.1 115.6L292.5 115.8Z"/><path class="iso-shade" data-shade="3" d="M291.1 116.9L289.9 116.5L289.9 115.1L291.1 115.6ZM289.9 116.5L288.9 115.9L288.9 114.6L289.9 115.1ZM288.9 115.9L288.1 115.3L288.1 113.9L288.9 114.6ZM288.1 115.3L287.7 114.5L287.7 113.2L288.1 113.9ZM287.7 114.5L287.6 113.8L287.6 112.5L287.7 113.2Z"/><path class="iso-top" d="M298.2 115.3L296.9 115.7L295.5 115.9L294 116L292.5 115.8L291.1 115.6L289.9 115.1L288.9 114.6L288.1 113.9L287.7 113.2L287.6 112.5L287.8 111.7L288.4 111L289.3 110.4L290.4 109.9L291.7 109.6L293.1 109.3L294.6 109.3L296.1 109.4L297.4 109.7L298.7 110.1L299.7 110.7L300.4 111.3L300.9 112L301 112.8L300.7 113.5L300.2 114.2L299.3 114.8Z"/><path class="iso-line iso-crease" data-tone="faint" d="M301 112.8L300.7 113.5L300.2 114.2L299.3 114.8L298.2 115.3L296.9 115.7L295.5 115.9L294 116L292.5 115.8L291.1 115.6L289.9 115.1L288.9 114.6L288.1 113.9L287.7 113.2L287.6 112.5"/><path class="iso-line iso-edge" data-tone="lo" d="M287.6 112.5L287.8 111.7L288.4 111L289.3 110.4L290.4 109.9L291.7 109.6L293.1 109.3L294.6 109.3L296.1 109.4L297.4 109.7L298.7 110.1L299.7 110.7L300.4 111.3L300.9 112L301 112.8M301 114.1L300.7 114.8L300.2 115.5L299.3 116.1L298.2 116.6L296.9 117L295.5 117.2L294 117.3L292.5 117.2L291.1 116.9L289.9 116.5L288.9 115.9L288.1 115.3L287.7 114.5L287.6 113.8M287.6 112.5L287.6 113.8M301 112.8L301 114.1"/></g><g class="iso-solid"><path class="iso-fill" d="M289.1 110.5L289.3 110L289.7 109.4L290.4 108.9L291.3 108.6L292.3 108.3L293.4 108.1L294.5 108.1L295.7 108.2L296.7 108.4L297.7 108.7L298.4 109.1L299 109.6L299.3 110.2L299.4 110.8L299.4 112.7L299.2 113.3L298.8 113.8L298.2 114.3L297.3 114.7L296.3 115L295.2 115.2L294.1 115.2L292.9 115.1L291.8 114.9L290.9 114.6L290.1 114.1L289.5 113.6L289.2 113.1L289.1 112.5Z"/><path class="iso-shade" data-shade="0" d="M299.4 112.7L299.2 113.3L299.2 111.3L299.4 110.8ZM299.2 113.3L298.8 113.8L298.8 111.9L299.2 111.3ZM298.8 113.8L298.2 114.3L298.2 112.3L298.8 111.9ZM298.2 114.3L297.3 114.7L297.3 112.7L298.2 112.3Z"/><path class="iso-shade" data-shade="1" d="M297.3 114.7L296.3 115L296.3 113L297.3 112.7ZM296.3 115L295.2 115.2L295.2 113.2L296.3 113ZM295.2 115.2L294.1 115.2L294.1 113.2L295.2 113.2Z"/><path class="iso-shade" data-shade="2" d="M294.1 115.2L292.9 115.1L292.9 113.1L294.1 113.2ZM292.9 115.1L291.8 114.9L291.8 112.9L292.9 113.1Z"/><path class="iso-shade" data-shade="3" d="M291.8 114.9L290.9 114.6L290.9 112.6L291.8 112.9ZM290.9 114.6L290.1 114.1L290.1 112.2L290.9 112.6ZM290.1 114.1L289.5 113.6L289.5 111.7L290.1 112.2ZM289.5 113.6L289.2 113.1L289.2 111.1L289.5 111.7ZM289.2 113.1L289.1 112.5L289.1 110.5L289.2 111.1Z"/><path class="iso-top" d="M297.3 112.7L296.3 113L295.2 113.2L294.1 113.2L292.9 113.1L291.8 112.9L290.9 112.6L290.1 112.2L289.5 111.7L289.2 111.1L289.1 110.5L289.3 110L289.7 109.4L290.4 108.9L291.3 108.6L292.3 108.3L293.4 108.1L294.5 108.1L295.7 108.2L296.7 108.4L297.7 108.7L298.4 109.1L299 109.6L299.3 110.2L299.4 110.8L299.2 111.3L298.8 111.9L298.2 112.3Z"/><path class="iso-line iso-crease" data-tone="faint" d="M299.4 110.8L299.2 111.3L298.8 111.9L298.2 112.3L297.3 112.7L296.3 113L295.2 113.2L294.1 113.2L292.9 113.1L291.8 112.9L290.9 112.6L290.1 112.2L289.5 111.7L289.2 111.1L289.1 110.5"/><path class="iso-line iso-edge" data-tone="mid" d="M289.1 110.5L289.3 110L289.7 109.4L290.4 108.9L291.3 108.6L292.3 108.3L293.4 108.1L294.5 108.1L295.7 108.2L296.7 108.4L297.7 108.7L298.4 109.1L299 109.6L299.3 110.2L299.4 110.8M299.4 112.7L299.2 113.3L298.8 113.8L298.2 114.3L297.3 114.7L296.3 115L295.2 115.2L294.1 115.2L292.9 115.1L291.8 114.9L290.9 114.6L290.1 114.1L289.5 113.6L289.2 113.1L289.1 112.5M289.1 110.5L289.1 112.5M299.4 110.8L299.4 112.7"/></g><g class="iso-solid"><path class="iso-fill" d="M94.8 182.5L95 181.8L95.6 181.1L96.4 180.5L97.5 180L98.8 179.6L100.3 179.4L101.7 179.3L103.2 179.5L104.6 179.7L105.8 180.2L106.8 180.7L107.6 181.4L108 182.1L108.1 182.8L108.1 184.1L107.9 184.9L107.3 185.6L106.5 186.2L105.4 186.7L104.1 187.1L102.6 187.3L101.1 187.3L99.7 187.2L98.3 186.9L97.1 186.5L96 186L95.3 185.3L94.9 184.6L94.8 183.8Z"/><path class="iso-shade" data-shade="0" d="M108.1 184.1L107.9 184.9L107.9 183.6L108.1 182.8ZM107.9 184.9L107.3 185.6L107.3 184.3L107.9 183.6ZM107.3 185.6L106.5 186.2L106.5 184.9L107.3 184.3ZM106.5 186.2L105.4 186.7L105.4 185.4L106.5 184.9Z"/><path class="iso-shade" data-shade="1" d="M105.4 186.7L104.1 187.1L104.1 185.7L105.4 185.4ZM104.1 187.1L102.6 187.3L102.6 186L104.1 185.7ZM102.6 187.3L101.1 187.3L101.1 186L102.6 186Z"/><path class="iso-shade" data-shade="2" d="M101.1 187.3L99.7 187.2L99.7 185.9L101.1 186ZM99.7 187.2L98.3 186.9L98.3 185.6L99.7 185.9Z"/><path class="iso-shade" data-shade="3" d="M98.3 186.9L97.1 186.5L97.1 185.2L98.3 185.6ZM97.1 186.5L96 186L96 184.6L97.1 185.2ZM96 186L95.3 185.3L95.3 184L96 184.6ZM95.3 185.3L94.9 184.6L94.9 183.3L95.3 184ZM94.9 184.6L94.8 183.8L94.8 182.5L94.9 183.3Z"/><path class="iso-top" d="M105.4 185.4L104.1 185.7L102.6 186L101.1 186L99.7 185.9L98.3 185.6L97.1 185.2L96 184.6L95.3 184L94.9 183.3L94.8 182.5L95 181.8L95.6 181.1L96.4 180.5L97.5 180L98.8 179.6L100.3 179.4L101.7 179.3L103.2 179.5L104.6 179.7L105.8 180.2L106.8 180.7L107.6 181.4L108 182.1L108.1 182.8L107.9 183.6L107.3 184.3L106.5 184.9Z"/><path class="iso-line iso-crease" data-tone="faint" d="M108.1 182.8L107.9 183.6L107.3 184.3L106.5 184.9L105.4 185.4L104.1 185.7L102.6 186L101.1 186L99.7 185.9L98.3 185.6L97.1 185.2L96 184.6L95.3 184L94.9 183.3L94.8 182.5"/><path class="iso-line iso-edge" data-tone="lo" d="M94.8 182.5L95 181.8L95.6 181.1L96.4 180.5L97.5 180L98.8 179.6L100.3 179.4L101.7 179.3L103.2 179.5L104.6 179.7L105.8 180.2L106.8 180.7L107.6 181.4L108 182.1L108.1 182.8M108.1 184.1L107.9 184.9L107.3 185.6L106.5 186.2L105.4 186.7L104.1 187.1L102.6 187.3L101.1 187.3L99.7 187.2L98.3 186.9L97.1 186.5L96 186L95.3 185.3L94.9 184.6L94.8 183.8M94.8 182.5L94.8 183.8M108.1 182.8L108.1 184.1"/></g><g class="iso-solid"><path class="iso-fill" d="M96.3 180.6L96.5 180L96.9 179.5L97.6 179L98.4 178.6L99.4 178.3L100.5 178.2L101.7 178.1L102.8 178.2L103.9 178.4L104.8 178.8L105.6 179.2L106.2 179.7L106.5 180.2L106.6 180.8L106.6 182.8L106.4 183.4L106 183.9L105.3 184.4L104.5 184.8L103.5 185L102.4 185.2L101.2 185.2L100.1 185.2L99 184.9L98.1 184.6L97.3 184.2L96.7 183.7L96.4 183.1L96.3 182.6Z"/><path class="iso-shade" data-shade="0" d="M106.6 182.8L106.4 183.4L106.4 181.4L106.6 180.8ZM106.4 183.4L106 183.9L106 181.9L106.4 181.4ZM106 183.9L105.3 184.4L105.3 182.4L106 181.9ZM105.3 184.4L104.5 184.8L104.5 182.8L105.3 182.4Z"/><path class="iso-shade" data-shade="1" d="M104.5 184.8L103.5 185L103.5 183.1L104.5 182.8ZM103.5 185L102.4 185.2L102.4 183.2L103.5 183.1ZM102.4 185.2L101.2 185.2L101.2 183.3L102.4 183.2Z"/><path class="iso-shade" data-shade="2" d="M101.2 185.2L100.1 185.2L100.1 183.2L101.2 183.3ZM100.1 185.2L99 184.9L99 183L100.1 183.2Z"/><path class="iso-shade" data-shade="3" d="M99 184.9L98.1 184.6L98.1 182.6L99 183ZM98.1 184.6L97.3 184.2L97.3 182.2L98.1 182.6ZM97.3 184.2L96.7 183.7L96.7 181.7L97.3 182.2ZM96.7 183.7L96.4 183.1L96.4 181.2L96.7 181.7ZM96.4 183.1L96.3 182.6L96.3 180.6L96.4 181.2Z"/><path class="iso-top" d="M104.5 182.8L103.5 183.1L102.4 183.2L101.2 183.3L100.1 183.2L99 183L98.1 182.6L97.3 182.2L96.7 181.7L96.4 181.2L96.3 180.6L96.5 180L96.9 179.5L97.6 179L98.4 178.6L99.4 178.3L100.5 178.2L101.7 178.1L102.8 178.2L103.9 178.4L104.8 178.8L105.6 179.2L106.2 179.7L106.5 180.2L106.6 180.8L106.4 181.4L106 181.9L105.3 182.4Z"/><path class="iso-line iso-crease" data-tone="faint" d="M106.6 180.8L106.4 181.4L106 181.9L105.3 182.4L104.5 182.8L103.5 183.1L102.4 183.2L101.2 183.3L100.1 183.2L99 183L98.1 182.6L97.3 182.2L96.7 181.7L96.4 181.2L96.3 180.6"/><path class="iso-line iso-edge" data-tone="mid" d="M96.3 180.6L96.5 180L96.9 179.5L97.6 179L98.4 178.6L99.4 178.3L100.5 178.2L101.7 178.1L102.8 178.2L103.9 178.4L104.8 178.8L105.6 179.2L106.2 179.7L106.5 180.2L106.6 180.8M106.6 182.8L106.4 183.4L106 183.9L105.3 184.4L104.5 184.8L103.5 185L102.4 185.2L101.2 185.2L100.1 185.2L99 184.9L98.1 184.6L97.3 184.2L96.7 183.7L96.4 183.1L96.3 182.6M96.3 180.6L96.3 182.6M106.6 180.8L106.6 182.8"/></g><g class="iso-solid"><path class="iso-fill" d="M651.9 363.2L652.1 362.4L652.7 361.7L653.5 361.1L654.6 360.6L655.9 360.2L657.4 360L658.9 360L660.3 360.1L661.7 360.4L662.9 360.8L664 361.3L664.7 362L665.1 362.7L665.2 363.5L665.2 364.8L665 365.5L664.4 366.2L663.6 366.8L662.5 367.3L661.2 367.7L659.7 367.9L658.3 368L656.8 367.8L655.4 367.6L654.2 367.1L653.2 366.6L652.4 365.9L652 365.2L651.9 364.5Z"/><path class="iso-shade" data-shade="0" d="M665.2 364.8L665 365.5L665 364.2L665.2 363.5ZM665 365.5L664.4 366.2L664.4 364.9L665 364.2ZM664.4 366.2L663.6 366.8L663.6 365.5L664.4 364.9ZM663.6 366.8L662.5 367.3L662.5 366L663.6 365.5Z"/><path class="iso-shade" data-shade="1" d="M662.5 367.3L661.2 367.7L661.2 366.4L662.5 366ZM661.2 367.7L659.7 367.9L659.7 366.6L661.2 366.4ZM659.7 367.9L658.3 368L658.3 366.6L659.7 366.6Z"/><path class="iso-shade" data-shade="2" d="M658.3 368L656.8 367.8L656.8 366.5L658.3 366.6ZM656.8 367.8L655.4 367.6L655.4 366.2L656.8 366.5Z"/><path class="iso-shade" data-shade="3" d="M655.4 367.6L654.2 367.1L654.2 365.8L655.4 366.2ZM654.2 367.1L653.2 366.6L653.2 365.3L654.2 365.8ZM653.2 366.6L652.4 365.9L652.4 364.6L653.2 365.3ZM652.4 365.9L652 365.2L652 363.9L652.4 364.6ZM652 365.2L651.9 364.5L651.9 363.2L652 363.9Z"/><path class="iso-top" d="M662.5 366L661.2 366.4L659.7 366.6L658.3 366.6L656.8 366.5L655.4 366.2L654.2 365.8L653.2 365.3L652.4 364.6L652 363.9L651.9 363.2L652.1 362.4L652.7 361.7L653.5 361.1L654.6 360.6L655.9 360.2L657.4 360L658.9 360L660.3 360.1L661.7 360.4L662.9 360.8L664 361.3L664.7 362L665.1 362.7L665.2 363.5L665 364.2L664.4 364.9L663.6 365.5Z"/><path class="iso-line iso-crease" data-tone="faint" d="M665.2 363.5L665 364.2L664.4 364.9L663.6 365.5L662.5 366L661.2 366.4L659.7 366.6L658.3 366.6L656.8 366.5L655.4 366.2L654.2 365.8L653.2 365.3L652.4 364.6L652 363.9L651.9 363.2"/><path class="iso-line iso-edge" data-tone="lo" d="M651.9 363.2L652.1 362.4L652.7 361.7L653.5 361.1L654.6 360.6L655.9 360.2L657.4 360L658.9 360L660.3 360.1L661.7 360.4L662.9 360.8L664 361.3L664.7 362L665.1 362.7L665.2 363.5M665.2 364.8L665 365.5L664.4 366.2L663.6 366.8L662.5 367.3L661.2 367.7L659.7 367.9L658.3 368L656.8 367.8L655.4 367.6L654.2 367.1L653.2 366.6L652.4 365.9L652 365.2L651.9 364.5M651.9 363.2L651.9 364.5M665.2 363.5L665.2 364.8"/></g><g class="iso-solid"><path class="iso-fill" d="M653.4 361.2L653.6 360.6L654 360.1L654.7 359.6L655.5 359.2L656.5 359L657.6 358.8L658.8 358.8L659.9 358.8L661 359.1L661.9 359.4L662.7 359.8L663.3 360.3L663.6 360.9L663.7 361.4L663.7 363.4L663.5 364L663.1 364.5L662.4 365L661.6 365.4L660.6 365.7L659.5 365.8L658.3 365.9L657.2 365.8L656.1 365.6L655.2 365.2L654.4 364.8L653.8 364.3L653.5 363.8L653.4 363.2Z"/><path class="iso-shade" data-shade="0" d="M663.7 363.4L663.5 364L663.5 362L663.7 361.4ZM663.5 364L663.1 364.5L663.1 362.5L663.5 362ZM663.1 364.5L662.4 365L662.4 363L663.1 362.5ZM662.4 365L661.6 365.4L661.6 363.4L662.4 363Z"/><path class="iso-shade" data-shade="1" d="M661.6 365.4L660.6 365.7L660.6 363.7L661.6 363.4ZM660.6 365.7L659.5 365.8L659.5 363.9L660.6 363.7ZM659.5 365.8L658.3 365.9L658.3 363.9L659.5 363.9Z"/><path class="iso-shade" data-shade="2" d="M658.3 365.9L657.2 365.8L657.2 363.8L658.3 363.9ZM657.2 365.8L656.1 365.6L656.1 363.6L657.2 363.8Z"/><path class="iso-shade" data-shade="3" d="M656.1 365.6L655.2 365.2L655.2 363.3L656.1 363.6ZM655.2 365.2L654.4 364.8L654.4 362.8L655.2 363.3ZM654.4 364.8L653.8 364.3L653.8 362.3L654.4 362.8ZM653.8 364.3L653.5 363.8L653.5 361.8L653.8 362.3ZM653.5 363.8L653.4 363.2L653.4 361.2L653.5 361.8Z"/><path class="iso-top" d="M661.6 363.4L660.6 363.7L659.5 363.9L658.3 363.9L657.2 363.8L656.1 363.6L655.2 363.3L654.4 362.8L653.8 362.3L653.5 361.8L653.4 361.2L653.6 360.6L654 360.1L654.7 359.6L655.5 359.2L656.5 359L657.6 358.8L658.8 358.8L659.9 358.8L661 359.1L661.9 359.4L662.7 359.8L663.3 360.3L663.6 360.9L663.7 361.4L663.5 362L663.1 362.5L662.4 363Z"/><path class="iso-line iso-crease" data-tone="faint" d="M663.7 361.4L663.5 362L663.1 362.5L662.4 363L661.6 363.4L660.6 363.7L659.5 363.9L658.3 363.9L657.2 363.8L656.1 363.6L655.2 363.3L654.4 362.8L653.8 362.3L653.5 361.8L653.4 361.2"/><path class="iso-line iso-edge" data-tone="mid" d="M653.4 361.2L653.6 360.6L654 360.1L654.7 359.6L655.5 359.2L656.5 359L657.6 358.8L658.8 358.8L659.9 358.8L661 359.1L661.9 359.4L662.7 359.8L663.3 360.3L663.6 360.9L663.7 361.4M663.7 363.4L663.5 364L663.1 364.5L662.4 365L661.6 365.4L660.6 365.7L659.5 365.8L658.3 365.9L657.2 365.8L656.1 365.6L655.2 365.2L654.4 364.8L653.8 364.3L653.5 363.8L653.4 363.2M653.4 361.2L653.4 363.2M663.7 361.4L663.7 363.4"/></g><g class="iso-solid"><path class="iso-fill" d="M459 433.2L459.3 432.5L459.8 431.8L460.7 431.2L461.8 430.7L463.1 430.3L464.5 430.1L466 430L467.5 430.1L468.9 430.4L470.1 430.8L471.1 431.4L471.9 432L472.3 432.8L472.4 433.5L472.4 434.8L472.2 435.6L471.6 436.3L470.7 436.9L469.6 437.4L468.3 437.8L466.9 438L465.4 438L463.9 437.9L462.6 437.6L461.3 437.2L460.3 436.6L459.6 436L459.1 435.3L459 434.5Z"/><path class="iso-shade" data-shade="0" d="M472.4 434.8L472.2 435.6L472.2 434.2L472.4 433.5ZM472.2 435.6L471.6 436.3L471.6 434.9L472.2 434.2ZM471.6 436.3L470.7 436.9L470.7 435.6L471.6 434.9ZM470.7 436.9L469.6 437.4L469.6 436.1L470.7 435.6Z"/><path class="iso-shade" data-shade="1" d="M469.6 437.4L468.3 437.8L468.3 436.4L469.6 436.1ZM468.3 437.8L466.9 438L466.9 436.6L468.3 436.4ZM466.9 438L465.4 438L465.4 436.7L466.9 436.6Z"/><path class="iso-shade" data-shade="2" d="M465.4 438L463.9 437.9L463.9 436.6L465.4 436.7ZM463.9 437.9L462.6 437.6L462.6 436.3L463.9 436.6Z"/><path class="iso-shade" data-shade="3" d="M462.6 437.6L461.3 437.2L461.3 435.9L462.6 436.3ZM461.3 437.2L460.3 436.6L460.3 435.3L461.3 435.9ZM460.3 436.6L459.6 436L459.6 434.7L460.3 435.3ZM459.6 436L459.1 435.3L459.1 434L459.6 434.7ZM459.1 435.3L459 434.5L459 433.2L459.1 434Z"/><path class="iso-top" d="M469.6 436.1L468.3 436.4L466.9 436.6L465.4 436.7L463.9 436.6L462.6 436.3L461.3 435.9L460.3 435.3L459.6 434.7L459.1 434L459 433.2L459.3 432.5L459.8 431.8L460.7 431.2L461.8 430.7L463.1 430.3L464.5 430.1L466 430L467.5 430.1L468.9 430.4L470.1 430.8L471.1 431.4L471.9 432L472.3 432.8L472.4 433.5L472.2 434.2L471.6 434.9L470.7 435.6Z"/><path class="iso-line iso-crease" data-tone="faint" d="M472.4 433.5L472.2 434.2L471.6 434.9L470.7 435.6L469.6 436.1L468.3 436.4L466.9 436.6L465.4 436.7L463.9 436.6L462.6 436.3L461.3 435.9L460.3 435.3L459.6 434.7L459.1 434L459 433.2"/><path class="iso-line iso-edge" data-tone="lo" d="M459 433.2L459.3 432.5L459.8 431.8L460.7 431.2L461.8 430.7L463.1 430.3L464.5 430.1L466 430L467.5 430.1L468.9 430.4L470.1 430.8L471.1 431.4L471.9 432L472.3 432.8L472.4 433.5M472.4 434.8L472.2 435.6L471.6 436.3L470.7 436.9L469.6 437.4L468.3 437.8L466.9 438L465.4 438L463.9 437.9L462.6 437.6L461.3 437.2L460.3 436.6L459.6 436L459.1 435.3L459 434.5M459 433.2L459 434.5M472.4 433.5L472.4 434.8"/></g><g class="iso-solid"><path class="iso-fill" d="M460.6 431.3L460.8 430.7L461.2 430.2L461.8 429.7L462.7 429.3L463.7 429L464.8 428.8L465.9 428.8L467.1 428.9L468.2 429.1L469.1 429.4L469.9 429.9L470.5 430.4L470.8 430.9L470.9 431.5L470.9 433.5L470.7 434L470.3 434.6L469.6 435.1L468.7 435.4L467.7 435.7L466.6 435.9L465.5 435.9L464.3 435.8L463.3 435.6L462.3 435.3L461.6 434.9L461 434.4L460.7 433.8L460.6 433.2Z"/><path class="iso-shade" data-shade="0" d="M470.9 433.5L470.7 434L470.7 432.1L470.9 431.5ZM470.7 434L470.3 434.6L470.3 432.6L470.7 432.1ZM470.3 434.6L469.6 435.1L469.6 433.1L470.3 432.6ZM469.6 435.1L468.7 435.4L468.7 433.5L469.6 433.1Z"/><path class="iso-shade" data-shade="1" d="M468.7 435.4L467.7 435.7L467.7 433.7L468.7 433.5ZM467.7 435.7L466.6 435.9L466.6 433.9L467.7 433.7ZM466.6 435.9L465.5 435.9L465.5 434L466.6 433.9Z"/><path class="iso-shade" data-shade="2" d="M465.5 435.9L464.3 435.8L464.3 433.9L465.5 434ZM464.3 435.8L463.3 435.6L463.3 433.6L464.3 433.9Z"/><path class="iso-shade" data-shade="3" d="M463.3 435.6L462.3 435.3L462.3 433.3L463.3 433.6ZM462.3 435.3L461.6 434.9L461.6 432.9L462.3 433.3ZM461.6 434.9L461 434.4L461 432.4L461.6 432.9ZM461 434.4L460.7 433.8L460.7 431.8L461 432.4ZM460.7 433.8L460.6 433.2L460.6 431.3L460.7 431.8Z"/><path class="iso-top" d="M468.7 433.5L467.7 433.7L466.6 433.9L465.5 434L464.3 433.9L463.3 433.6L462.3 433.3L461.6 432.9L461 432.4L460.7 431.8L460.6 431.3L460.8 430.7L461.2 430.2L461.8 429.7L462.7 429.3L463.7 429L464.8 428.8L465.9 428.8L467.1 428.9L468.2 429.1L469.1 429.4L469.9 429.9L470.5 430.4L470.8 430.9L470.9 431.5L470.7 432.1L470.3 432.6L469.6 433.1Z"/><path class="iso-line iso-crease" data-tone="faint" d="M470.9 431.5L470.7 432.1L470.3 432.6L469.6 433.1L468.7 433.5L467.7 433.7L466.6 433.9L465.5 434L464.3 433.9L463.3 433.6L462.3 433.3L461.6 432.9L461 432.4L460.7 431.8L460.6 431.3"/><path class="iso-line iso-edge" data-tone="mid" d="M460.6 431.3L460.8 430.7L461.2 430.2L461.8 429.7L462.7 429.3L463.7 429L464.8 428.8L465.9 428.8L467.1 428.9L468.2 429.1L469.1 429.4L469.9 429.9L470.5 430.4L470.8 430.9L470.9 431.5M470.9 433.5L470.7 434L470.3 434.6L469.6 435.1L468.7 435.4L467.7 435.7L466.6 435.9L465.5 435.9L464.3 435.8L463.3 435.6L462.3 435.3L461.6 434.9L461 434.4L460.7 433.8L460.6 433.2M460.6 431.3L460.6 433.2M470.9 431.5L470.9 433.5"/></g><g class="iso-solid"><path class="iso-fill" d="M78.6 173.2L78.7 172.3L79.2 171.4L80 170.5L81.1 169.8L82.5 169.2L290.8 93.5L292.4 93L294.2 92.7L296 92.6L297.9 92.7L299.7 92.9L301.4 93.3L302.9 93.9L304.1 94.6L679.6 353L680.5 353.8L681.1 354.7L681.4 355.6L681.4 362.2L681.3 363.1L680.8 364L680 364.9L678.9 365.6L677.5 366.2L469.2 441.9L467.6 442.4L465.8 442.7L464 442.8L462.1 442.7L460.3 442.5L458.6 442.1L457.1 441.5L455.9 440.8L80.4 182.4L79.5 181.6L78.9 180.8L78.6 179.8Z"/><path class="iso-shade" data-shade="0" d="M681.4 362.2L681.3 363.1L681.3 356.5L681.4 355.6ZM681.3 363.1L680.8 364L680.8 357.4L681.3 356.5ZM680.8 364L680 364.9L680 358.3L680.8 357.4ZM680 364.9L678.9 365.6L678.9 359L680 358.3ZM678.9 365.6L677.5 366.2L677.5 359.6L678.9 359ZM677.5 366.2L469.2 441.9L469.2 435.3L677.5 359.6ZM469.2 441.9L467.6 442.4L467.6 435.8L469.2 435.3Z"/><path class="iso-shade" data-shade="1" d="M467.6 442.4L465.8 442.7L465.8 436.1L467.6 435.8ZM465.8 442.7L464 442.8L464 436.2L465.8 436.1Z"/><path class="iso-shade" data-shade="2" d="M464 442.8L462.1 442.7L462.1 436.1L464 436.2ZM462.1 442.7L460.3 442.5L460.3 435.9L462.1 436.1ZM460.3 442.5L458.6 442.1L458.6 435.5L460.3 435.9Z"/><path class="iso-shade" data-shade="3" d="M458.6 442.1L457.1 441.5L457.1 434.9L458.6 435.5ZM457.1 441.5L455.9 440.8L455.9 434.2L457.1 434.9ZM455.9 440.8L80.4 182.4L80.4 175.8L455.9 434.2ZM80.4 182.4L79.5 181.6L79.5 175L80.4 175.8ZM79.5 181.6L78.9 180.8L78.9 174.1L79.5 175ZM78.9 180.8L78.6 179.8L78.6 173.2L78.9 174.1Z"/><path class="iso-top" d="M679.6 353L680.5 353.8L681.1 354.7L681.4 355.6L681.3 356.5L680.8 357.4L680 358.3L678.9 359L677.5 359.6L469.2 435.3L467.6 435.8L465.8 436.1L464 436.2L462.1 436.1L460.3 435.9L458.6 435.5L457.1 434.9L455.9 434.2L80.4 175.8L79.5 175L78.9 174.1L78.6 173.2L78.7 172.3L79.2 171.4L80 170.5L81.1 169.8L82.5 169.2L290.8 93.5L292.4 93L294.2 92.7L296 92.6L297.9 92.7L299.7 92.9L301.4 93.3L302.9 93.9L304.1 94.6Z"/><path class="iso-line iso-crease" data-tone="faint" d="M681.4 355.6L681.3 356.5L680.8 357.4L680 358.3L678.9 359L677.5 359.6L469.2 435.3L467.6 435.8L465.8 436.1L464 436.2L462.1 436.1L460.3 435.9L458.6 435.5L457.1 434.9L455.9 434.2L80.4 175.8L79.5 175L78.9 174.1L78.6 173.2"/><path class="iso-line iso-bevel" data-tone="faint" d="M681.4 355.6L680 356.4L679.6 357.2L678.9 357.9L677.9 358.6L676.6 359.1L468.5 434.7L467 435.2L465.5 435.4L463.9 435.5L462.3 435.5L460.8 435.3L459.3 434.9L458 434.4L456.9 433.8L81.5 175.5L80.7 174.7L80.2 174L78.6 173.2"/><path class="iso-line iso-edge" data-tone="mid" d="M78.6 173.2L78.7 172.3L79.2 171.4L80 170.5L81.1 169.8L82.5 169.2L290.8 93.5L292.4 93L294.2 92.7L296 92.6L297.9 92.7L299.7 92.9L301.4 93.3L302.9 93.9L304.1 94.6L679.6 353L680.5 353.8L681.1 354.7L681.4 355.6M681.4 362.2L681.3 363.1L680.8 364L680 364.9L678.9 365.6L677.5 366.2L469.2 441.9L467.6 442.4L465.8 442.7L464 442.8L462.1 442.7L460.3 442.5L458.6 442.1L457.1 441.5L455.9 440.8L80.4 182.4L79.5 181.6L78.9 180.8L78.6 179.8M681.4 355.6L681.4 362.2M78.6 173.2L78.6 179.8"/></g><path class="iso-line" data-tone="lo" d="M675.7 354.4L676.2 354.8L676.5 355.2L676.6 355.7L676.6 356.1L676.3 356.6L675.9 357L675.4 357.4L674.7 357.7L466.4 433.4L465.6 433.6L464.7 433.8L463.8 433.8L462.9 433.8L462 433.7L461.1 433.5L460.4 433.2L459.8 432.8L84.3 174.4L83.8 174L83.5 173.6L83.4 173.1L83.4 172.7L83.7 172.2L84.1 171.8L84.6 171.4L85.3 171.1L293.6 95.4L294.4 95.2L295.3 95.1L296.2 95L297.1 95L298 95.1L298.9 95.3L299.6 95.6L300.2 96Z"/><path class="iso-line" data-tone="lo" d="M297.6 98.2L296.9 98.4L296.1 98.4L295.3 98.3L294.7 98L294.4 97.6L294.3 97.2L294.6 96.8L295.2 96.5L295.9 96.4L296.7 96.3L297.5 96.5L298.1 96.8L298.4 97.1L298.5 97.5L298.2 97.9ZM673.1 356.6L672.4 356.8L671.5 356.8L670.8 356.7L670.2 356.4L669.8 356L669.8 355.6L670.1 355.2L670.6 354.9L671.4 354.8L672.2 354.7L673 354.9L673.6 355.2L673.9 355.5L673.9 355.9L673.7 356.3ZM89.4 173.9L88.6 174.1L87.8 174.1L87 173.9L86.4 173.6L86.1 173.3L86.1 172.9L86.3 172.5L86.9 172.2L87.6 172L88.5 172L89.2 172.1L89.8 172.4L90.2 172.8L90.2 173.2L89.9 173.6ZM464.8 432.3L464.1 432.5L463.3 432.5L462.5 432.3L461.9 432L461.6 431.7L461.5 431.3L461.8 430.9L462.4 430.6L463.1 430.4L463.9 430.4L464.7 430.5L465.3 430.8L465.6 431.2L465.7 431.6L465.4 432Z"/><g class="iso-dots" data-tone="mid"><circle cx="296.4" cy="97.4" r="0.5"/><circle cx="671.9" cy="355.8" r="0.5"/><circle cx="88.1" cy="173" r="0.5"/><circle cx="463.6" cy="431.4" r="0.5"/></g><g class="iso-solid"><path class="iso-fill" d="M165.4 227.2L165.5 227L165.8 226.8L169.7 225.4L170.1 225.3L170.6 225.4L171 225.5L382.8 371.3L383 371.5L383 372L382.9 372.3L382.6 372.5L378.8 373.9L378.3 374L377.8 373.9L377.4 373.8L165.6 228L165.4 227.7Z"/><path class="iso-shade" data-shade="0" d="M383 372L382.9 372.3L382.9 371.8L383 371.5ZM382.9 372.3L382.6 372.5L382.6 372L382.9 371.8ZM382.6 372.5L378.8 373.9L378.8 373.4L382.6 372Z"/><path class="iso-shade" data-shade="1" d="M378.8 373.9L378.3 374L378.3 373.5L378.8 373.4Z"/><path class="iso-shade" data-shade="2" d="M378.3 374L377.8 373.9L377.8 373.4L378.3 373.5Z"/><path class="iso-shade" data-shade="3" d="M377.8 373.9L377.4 373.8L377.4 373.3L377.8 373.4ZM377.4 373.8L165.6 228L165.6 227.5L377.4 373.3ZM165.6 228L165.4 227.7L165.4 227.2L165.6 227.5Z"/><path class="iso-top" d="M382.8 371.3L383 371.5L382.9 371.8L382.6 372L378.8 373.4L378.3 373.5L377.8 373.4L377.4 373.3L165.6 227.5L165.4 227.2L165.5 227L165.8 226.8L169.7 225.4L170.1 225.3L170.6 225.4L171 225.5Z"/><path class="iso-line iso-edge" data-tone="lo" d="M165.4 227.2L165.5 227L165.8 226.8L169.7 225.4L170.1 225.3L170.6 225.4L171 225.5L382.8 371.3L383 371.5M383 372L382.9 372.3L382.6 372.5L378.8 373.9L378.3 374L377.8 373.9L377.4 373.8L165.6 228L165.4 227.7M383 371.5L383 372M165.4 227.2L165.4 227.7"/></g><path class="iso-line" data-tone="lo" d="M173.2 227.7L171.6 228.2M177.7 230.8L176.1 231.3M179.9 232.3L178.4 232.9M182.2 233.8L180.6 234.4M184.4 235.4L182.9 235.9M188.9 238.5L187.3 239M191.1 240L189.6 240.6M193.4 241.6L191.8 242.1M195.6 243.1L194.1 243.7M200.1 246.2L198.5 246.7M202.3 247.7L200.8 248.3M204.6 249.3L203 249.8M206.8 250.8L205.3 251.4M211.3 253.9L209.8 254.5M213.5 255.4L212 256M215.8 257L214.2 257.5M218 258.5L216.5 259.1M222.5 261.6L221 262.2M224.7 263.2L223.2 263.7M227 264.7L225.4 265.3M229.2 266.2L227.7 266.8M233.7 269.3L232.2 269.9M236 270.9L234.4 271.4M238.2 272.4L236.7 273M240.4 273.9L238.9 274.5M244.9 277L243.4 277.6M247.2 278.6L245.6 279.1M249.4 280.1L247.9 280.7M251.6 281.7L250.1 282.2M256.1 284.7L254.6 285.3M258.4 286.3L256.8 286.9M260.6 287.8L259.1 288.4M262.9 289.4L261.3 289.9M267.3 292.5L265.8 293M269.6 294L268 294.6M271.8 295.5L270.3 296.1M274.1 297.1L272.5 297.6M278.5 300.2L277 300.7M280.8 301.7L279.2 302.3M283 303.3L281.5 303.8M285.3 304.8L283.7 305.4M289.8 307.9L288.2 308.4M292 309.4L290.5 310M294.2 311L292.7 311.5M296.5 312.5L294.9 313.1M301 315.6L299.4 316.2M303.2 317.1L301.7 317.7M305.4 318.7L303.9 319.2M307.7 320.2L306.1 320.8M312.2 323.3L310.6 323.9M314.4 324.9L312.9 325.4M316.7 326.4L315.1 327M318.9 327.9L317.4 328.5M323.4 331L321.8 331.6M325.6 332.6L324.1 333.1M327.9 334.1L326.3 334.7M330.1 335.7L328.6 336.2M334.6 338.7L333 339.3M336.8 340.3L335.3 340.8M339.1 341.8L337.5 342.4M341.3 343.4L339.8 343.9M345.8 346.5L344.3 347M348 348L346.5 348.6M350.3 349.5L348.7 350.1M352.5 351.1L351 351.6M357 354.2L355.5 354.7M359.2 355.7L357.7 356.3M361.5 357.3L359.9 357.8M363.7 358.8L362.2 359.4M368.2 361.9L366.7 362.4M370.5 363.4L368.9 364M372.7 365L371.2 365.5M374.9 366.5L373.4 367.1M379.4 369.6L377.9 370.2"/><path class="iso-line" data-tone="mid" d="M175.4 229.2L172.7 230.2M186.6 236.9L183.9 237.9M197.8 244.6L195.1 245.6M209.1 252.4L206.3 253.4M220.3 260.1L217.5 261.1M231.5 267.8L228.7 268.8M242.7 275.5L239.9 276.5M253.9 283.2L251.1 284.2M265.1 290.9L262.3 291.9M276.3 298.6L273.5 299.6M287.5 306.3L284.7 307.4M298.7 314.1L295.9 315.1M309.9 321.8L307.2 322.8M321.1 329.5L318.4 330.5M332.3 337.2L329.6 338.2M343.6 344.9L340.8 345.9M354.8 352.6L352 353.6M366 360.3L363.2 361.3M377.2 368.1L374.4 369.1"/><g class="iso-dots" data-tone="mid"><circle cx="168.9" cy="226.9" r="0.45"/><circle cx="379.6" cy="371.9" r="0.45"/></g><g class="iso-solid"><path class="iso-fill" d="M200.5 237L200.8 236.3L201.7 235.7L274.2 209.4L275.6 209.1L277 209.2L278.2 209.7L421.7 308.4L422.2 309.1L422.2 312.4L422 313.2L421 313.7L348.5 340.1L347.1 340.3L345.7 340.2L344.5 339.8L201.1 241L200.5 240.3Z"/><path class="iso-shade" data-shade="0" d="M422.2 312.4L422 313.2L422 309.9L422.2 309.1ZM422 313.2L421 313.7L421 310.4L422 309.9ZM421 313.7L348.5 340.1L348.5 336.8L421 310.4Z"/><path class="iso-shade" data-shade="1" d="M348.5 340.1L347.1 340.3L347.1 337L348.5 336.8Z"/><path class="iso-shade" data-shade="2" d="M347.1 340.3L345.7 340.2L345.7 336.9L347.1 337Z"/><path class="iso-shade" data-shade="3" d="M345.7 340.2L344.5 339.8L344.5 336.4L345.7 336.9ZM344.5 339.8L201.1 241L201.1 237.7L344.5 336.4ZM201.1 241L200.5 240.3L200.5 237L201.1 237.7Z"/><path class="iso-top" d="M421.7 308.4L422.2 309.1L422 309.9L421 310.4L348.5 336.8L347.1 337L345.7 336.9L344.5 336.4L201.1 237.7L200.5 237L200.8 236.3L201.7 235.7L274.2 209.4L275.6 209.1L277 209.2L278.2 209.7Z"/><path class="iso-line iso-crease" data-tone="faint" d="M422.2 309.1L422 309.9L421 310.4L348.5 336.8L347.1 337L345.7 336.9L344.5 336.4L201.1 237.7L200.5 237"/><path class="iso-line iso-bevel" data-tone="faint" d="M422.2 309.1L421.5 309.8L420.7 310.3L348.3 336.6L347.1 336.8L345.9 336.7L344.9 336.3L201.5 237.6L200.5 237"/><path class="iso-line iso-edge" data-tone="lo" d="M200.5 237L200.8 236.3L201.7 235.7L274.2 209.4L275.6 209.1L277 209.2L278.2 209.7L421.7 308.4L422.2 309.1M422.2 312.4L422 313.2L421 313.7L348.5 340.1L347.1 340.3L345.7 340.2L344.5 339.8L201.1 241L200.5 240.3M422.2 309.1L422.2 312.4M200.5 237L200.5 240.3"/></g><path class="iso-line" data-tone="faint" d="M418 309.2L347.1 334.9L204.7 237L275.7 211.2Z"/><g class="iso-dots" data-tone="mid"><circle cx="275.3" cy="212.5" r="0.45"/><circle cx="415.4" cy="309" r="0.45"/><circle cx="207.4" cy="237.2" r="0.45"/><circle cx="347.5" cy="333.6" r="0.45"/></g><g class="iso-solid"><path class="iso-fill" d="M167.3 142.9L167.4 142.4L168.1 142L292.3 96.9L293.2 96.7L294.1 96.8L294.9 97.1L385.1 159.2L385.5 159.6L385.5 164.6L385.3 165.1L384.7 165.5L260.5 210.6L259.6 210.8L258.6 210.7L257.9 210.4L167.6 148.3L167.3 147.8Z"/><path class="iso-shade" data-shade="0" d="M385.5 164.6L385.3 165.1L385.3 160.1L385.5 159.6ZM385.3 165.1L384.7 165.5L384.7 160.5L385.3 160.1ZM384.7 165.5L260.5 210.6L260.5 205.6L384.7 160.5Z"/><path class="iso-shade" data-shade="1" d="M260.5 210.6L259.6 210.8L259.6 205.8L260.5 205.6Z"/><path class="iso-shade" data-shade="2" d="M259.6 210.8L258.6 210.7L258.6 205.7L259.6 205.8Z"/><path class="iso-shade" data-shade="3" d="M258.6 210.7L257.9 210.4L257.9 205.4L258.6 205.7ZM257.9 210.4L167.6 148.3L167.6 143.3L257.9 205.4ZM167.6 148.3L167.3 147.8L167.3 142.9L167.6 143.3Z"/><path class="iso-top" d="M385.1 159.2L385.5 159.6L385.3 160.1L384.7 160.5L260.5 205.6L259.6 205.8L258.6 205.7L257.9 205.4L167.6 143.3L167.3 142.9L167.4 142.4L168.1 142L292.3 96.9L293.2 96.7L294.1 96.8L294.9 97.1Z"/><path class="iso-line iso-crease" data-tone="faint" d="M385.5 159.6L385.3 160.1L384.7 160.5L260.5 205.6L259.6 205.8L258.6 205.7L257.9 205.4L167.6 143.3L167.3 142.9"/><path class="iso-line iso-bevel" data-tone="faint" d="M385.5 159.6L385 160L384.5 160.4L260.4 205.5L259.6 205.6L258.8 205.5L258.1 205.3L168 143.2L167.3 142.9"/><path class="iso-line iso-edge" data-tone="mid" d="M167.3 142.9L167.4 142.4L168.1 142L292.3 96.9L293.2 96.7L294.1 96.8L294.9 97.1L385.1 159.2L385.5 159.6M385.5 164.6L385.3 165.1L384.7 165.5L260.5 210.6L259.6 210.8L258.6 210.7L257.9 210.4L167.6 148.3L167.3 147.8M385.5 159.6L385.5 164.6M167.3 142.9L167.3 147.8"/></g><path class="iso-line" data-tone="faint" d="M378.3 159.3L260.3 202.2L174.5 143.2L292.5 100.3Z"/><g class="iso-solid"><path class="iso-fill" d="M288 22.6L288.4 22.3L293 20.6L293.7 20.5L294.4 20.7L385.7 83.6L385.9 84L385.9 159.9L385.5 160.2L380.9 161.9L380.2 162L379.5 161.8L288.2 98.9L288 98.6Z"/><path class="iso-shade" data-shade="0" d="M385.9 159.9L385.5 160.2L385.5 84.3L385.9 84ZM385.5 160.2L380.9 161.9L380.9 85.9L385.5 84.3Z"/><path class="iso-shade" data-shade="1" d="M380.9 161.9L380.2 162L380.2 86L380.9 85.9Z"/><path class="iso-shade" data-shade="3" d="M380.2 162L379.5 161.8L379.5 85.8L380.2 86ZM379.5 161.8L288.2 98.9L288.2 23L379.5 85.8ZM288.2 98.9L288 98.6L288 22.6L288.2 23Z"/><path class="iso-top" d="M385.7 83.6L385.9 84L385.5 84.3L380.9 85.9L380.2 86L379.5 85.8L288.2 23L288 22.6L288.4 22.3L293 20.6L293.7 20.5L294.4 20.7Z"/><path class="iso-line iso-crease" data-tone="faint" d="M385.9 84L385.5 84.3L380.9 85.9L380.2 86L379.5 85.8L288.2 23L288 22.6"/><path class="iso-line iso-bevel" data-tone="faint" d="M385.9 84L385.1 84.1L380.7 85.7L380.2 85.8L379.9 85.7L288.6 22.9L288 22.6"/><path class="iso-line iso-edge" data-tone="mid" d="M288 22.6L288.4 22.3L293 20.6L293.7 20.5L294.4 20.7L385.7 83.6L385.9 84M385.9 159.9L385.5 160.2L380.9 161.9L380.2 162L379.5 161.8L288.2 98.9L288 98.6M385.9 84L385.9 159.9M288 22.6L288 98.6"/></g><g class="iso-solid"><path class="iso-fill" d="M166.9 66.6L167.3 66.3L286.9 22.9L287.6 22.8L288.2 23L291.5 25.3L291.7 25.6L291.7 101.6L291.3 101.9L171.8 145.4L171.1 145.4L170.4 145.2L167.1 142.9L166.9 142.6Z"/><path class="iso-shade" data-shade="0" d="M291.7 101.6L291.3 101.9L291.3 26L291.7 25.6ZM291.3 101.9L171.8 145.4L171.8 69.4L291.3 26Z"/><path class="iso-shade" data-shade="1" d="M171.8 145.4L171.1 145.4L171.1 69.5L171.8 69.4Z"/><path class="iso-shade" data-shade="3" d="M171.1 145.4L170.4 145.2L170.4 69.3L171.1 69.5ZM170.4 145.2L167.1 142.9L167.1 67L170.4 69.3ZM167.1 142.9L166.9 142.6L166.9 66.6L167.1 67Z"/><path class="iso-top" d="M291.5 25.3L291.7 25.6L291.3 26L171.8 69.4L171.1 69.5L170.4 69.3L167.1 67L166.9 66.6L167.3 66.3L286.9 22.9L287.6 22.8L288.2 23Z"/><path class="iso-line iso-crease" data-tone="faint" d="M291.7 25.6L291.3 26L171.8 69.4L171.1 69.5L170.4 69.3L167.1 67L166.9 66.6"/><path class="iso-line iso-bevel" data-tone="faint" d="M291.7 25.6L291 25.8L171.6 69.2L171.1 69.2L170.8 69.1L167.5 66.9L166.9 66.6"/><path class="iso-line iso-edge" data-tone="mid" d="M166.9 66.6L167.3 66.3L286.9 22.9L287.6 22.8L288.2 23L291.5 25.3L291.7 25.6M291.7 101.6L291.3 101.9L171.8 145.4L171.1 145.4L170.4 145.2L167.1 142.9L166.9 142.6M291.7 25.6L291.7 101.6M166.9 66.6L166.9 142.6"/></g><path class="iso-line" data-tone="faint" d="M304.4 108.5L304.4 35.8M321.2 120L321.2 47.4M338.1 131.6L338.1 59M354.9 143.2L354.9 70.5M371.7 154.8L371.7 82.1"/><path class="iso-line" data-tone="faint" d="M270.5 107.8L270.5 35.2M248.9 115.7L248.9 43M227.3 123.5L227.3 50.9M205.7 131.4L205.7 58.7M184.1 139.2L184.1 66.6"/><path class="iso-line" data-tone="lo" d="M292.1 57.1L380.1 117.6"/><path class="iso-line" data-tone="lo" d="M292.1 57.1L171 101"/><g class="iso-dots" data-tone="mid"><circle cx="302.8" cy="80.9" r="0.45"/><circle cx="302.8" cy="49.5" r="0.45"/><circle cx="319.6" cy="92.5" r="0.45"/><circle cx="319.6" cy="61.1" r="0.45"/><circle cx="336.4" cy="104" r="0.45"/><circle cx="336.4" cy="72.7" r="0.45"/><circle cx="353.2" cy="115.6" r="0.45"/><circle cx="353.2" cy="84.2" r="0.45"/><circle cx="370" cy="127.2" r="0.45"/><circle cx="370" cy="95.8" r="0.45"/><circle cx="272.8" cy="80.6" r="0.45"/><circle cx="272.8" cy="49.2" r="0.45"/><circle cx="251.2" cy="88.4" r="0.45"/><circle cx="251.2" cy="57" r="0.45"/><circle cx="229.6" cy="96.3" r="0.45"/><circle cx="229.6" cy="64.9" r="0.45"/><circle cx="208" cy="104.1" r="0.45"/><circle cx="208" cy="72.7" r="0.45"/><circle cx="186.4" cy="112" r="0.45"/><circle cx="186.4" cy="80.6" r="0.45"/></g><g class="iso-solid"><path class="iso-fill" d="M352.2 184.9L352.4 184.1L353.4 183.6L393.5 169L394.9 168.7L396.3 168.8L397.5 169.3L432.2 193.2L432.7 193.9L432.7 197.2L432.5 198L431.6 198.5L391.5 213.1L390.1 213.4L388.6 213.2L387.5 212.8L352.7 188.9L352.2 188.2Z"/><path class="iso-shade" data-shade="0" d="M432.7 197.2L432.5 198L432.5 194.6L432.7 193.9ZM432.5 198L431.6 198.5L431.6 195.2L432.5 194.6ZM431.6 198.5L391.5 213.1L391.5 209.8L431.6 195.2Z"/><path class="iso-shade" data-shade="1" d="M391.5 213.1L390.1 213.4L390.1 210.1L391.5 209.8Z"/><path class="iso-shade" data-shade="2" d="M390.1 213.4L388.6 213.2L388.6 209.9L390.1 210.1Z"/><path class="iso-shade" data-shade="3" d="M388.6 213.2L387.5 212.8L387.5 209.5L388.6 209.9ZM387.5 212.8L352.7 188.9L352.7 185.6L387.5 209.5ZM352.7 188.9L352.2 188.2L352.2 184.9L352.7 185.6Z"/><path class="iso-top" d="M432.2 193.2L432.7 193.9L432.5 194.6L431.6 195.2L391.5 209.8L390.1 210.1L388.6 209.9L387.5 209.5L352.7 185.6L352.2 184.9L352.4 184.1L353.4 183.6L393.5 169L394.9 168.7L396.3 168.8L397.5 169.3Z"/><path class="iso-line iso-crease" data-tone="faint" d="M432.7 193.9L432.5 194.6L431.6 195.2L391.5 209.8L390.1 210.1L388.6 209.9L387.5 209.5L352.7 185.6L352.2 184.9"/><path class="iso-line iso-bevel" data-tone="faint" d="M432.7 193.9L432.2 194.6L431.3 195.1L391.3 209.6L390.1 209.9L388.8 209.8L387.8 209.3L353.1 185.5L352.2 184.9"/><path class="iso-line iso-edge" data-tone="lo" d="M352.2 184.9L352.4 184.1L353.4 183.6L393.5 169L394.9 168.7L396.3 168.8L397.5 169.3L432.2 193.2L432.7 193.9M432.7 197.2L432.5 198L431.6 198.5L391.5 213.1L390.1 213.4L388.6 213.2L387.5 212.8L352.7 188.9L352.2 188.2M432.7 193.9L432.7 197.2M352.2 184.9L352.2 188.2"/></g><g class="iso-solid"><path class="iso-fill" d="M392.5 121.8L392.8 121.5L394.4 120.9L395.1 120.8L395.7 121L429.3 144.1L429.5 144.5L429.5 194L429.1 194.3L427.6 194.9L426.9 195L426.3 194.8L392.6 171.7L392.5 171.3Z"/><path class="iso-shade" data-shade="0" d="M429.5 194L429.1 194.3L429.1 144.8L429.5 144.5ZM429.1 194.3L427.6 194.9L427.6 145.4L429.1 144.8Z"/><path class="iso-shade" data-shade="1" d="M427.6 194.9L426.9 195L426.9 145.4L427.6 145.4Z"/><path class="iso-shade" data-shade="3" d="M426.9 195L426.3 194.8L426.3 145.3L426.9 145.4ZM426.3 194.8L392.6 171.7L392.6 122.1L426.3 145.3ZM392.6 171.7L392.5 171.3L392.5 121.8L392.6 122.1Z"/><path class="iso-top" d="M429.3 144.1L429.5 144.5L429.1 144.8L427.6 145.4L426.9 145.4L426.3 145.3L392.6 122.1L392.5 121.8L392.8 121.5L394.4 120.9L395.1 120.8L395.7 121Z"/><path class="iso-line iso-crease" data-tone="faint" d="M429.5 144.5L429.1 144.8L427.6 145.4L426.9 145.4L426.3 145.3L392.6 122.1L392.5 121.8"/><path class="iso-line iso-bevel" data-tone="faint" d="M429.5 144.5L428.8 144.6L427.4 145.1L427 145.2L426.6 145.1L393.1 122L392.5 121.8"/><path class="iso-line iso-edge" data-tone="mid" d="M392.5 121.8L392.8 121.5L394.4 120.9L395.1 120.8L395.7 121L429.3 144.1L429.5 144.5M429.5 194L429.1 194.3L427.6 194.9L426.9 195L426.3 194.8L392.6 171.7L392.5 171.3M429.5 144.5L429.5 194M392.5 121.8L392.5 171.3"/></g><g class="iso-solid"><path class="iso-fill" d="M355.4 135.2L355.8 134.9L391.3 122L392 121.9L392.6 122.1L393.8 122.9L393.9 123.2L393.9 172.8L393.5 173.1L358.1 186L357.4 186.1L356.7 185.9L355.6 185.1L355.4 184.8Z"/><path class="iso-shade" data-shade="0" d="M393.9 172.8L393.5 173.1L393.5 123.6L393.9 123.2ZM393.5 173.1L358.1 186L358.1 136.4L393.5 123.6Z"/><path class="iso-shade" data-shade="1" d="M358.1 186L357.4 186.1L357.4 136.5L358.1 136.4Z"/><path class="iso-shade" data-shade="3" d="M357.4 186.1L356.7 185.9L356.7 136.3L357.4 136.5ZM356.7 185.9L355.6 185.1L355.6 135.6L356.7 136.3ZM355.6 185.1L355.4 184.8L355.4 135.2L355.6 135.6Z"/><path class="iso-top" d="M393.8 122.9L393.9 123.2L393.5 123.6L358.1 136.4L357.4 136.5L356.7 136.3L355.6 135.6L355.4 135.2L355.8 134.9L391.3 122L392 121.9L392.6 122.1Z"/><path class="iso-line iso-crease" data-tone="faint" d="M393.9 123.2L393.5 123.6L358.1 136.4L357.4 136.5L356.7 136.3L355.6 135.6L355.4 135.2"/><path class="iso-line iso-bevel" data-tone="faint" d="M393.9 123.2L393.2 123.4L357.9 136.2L357.4 136.3L357.1 136.2L356 135.5L355.4 135.2"/><path class="iso-line iso-edge" data-tone="mid" d="M355.4 135.2L355.8 134.9L391.3 122L392 121.9L392.6 122.1L393.8 122.9L393.9 123.2M393.9 172.8L393.5 173.1L358.1 186L357.4 186.1L356.7 185.9L355.6 185.1L355.4 184.8M393.9 123.2L393.9 172.8M355.4 135.2L355.4 184.8"/></g><path class="iso-line" data-tone="faint" d="M394.3 143.1L426.8 165.5"/><path class="iso-line" data-tone="faint" d="M394.3 143.1L357.3 156.5"/><g class="iso-dots" data-tone="mid"><circle cx="398.8" cy="133" r="0.45"/><circle cx="420.1" cy="147.6" r="0.45"/><circle cx="386.6" cy="132.7" r="0.45"/><circle cx="366.5" cy="140" r="0.45"/></g><path class="iso-line" data-tone="faint" d="M451.0691700762464 347.8584915518833L440.2703666563083 351.7813865199606L453.1598786942768 360.65183218633837L448.5318200857319 362.33307288694294" style="stroke-width:2.4;opacity:.55"/><path class="iso-line" data-tone="faint" d="M455.25678288815027 366.96113149548785L412.0615692083978 382.6527113677974" style="stroke-width:2.4;opacity:.55"/><path class="iso-line" data-tone="faint" d="M482.99415666020457 389.2938939183884L442.8843153861487 403.86464665696155L412.0615692083978 382.6527113677974" style="stroke-width:2.4;opacity:.55"/><path class="iso-line" data-tone="faint" d="M412.0615692083978 382.6527113677974L220.40012933947398 250.75304102426756L228.11356035371549 247.95097318992657" style="stroke-width:2.4;opacity:.55"/><path class="iso-line" data-tone="faint" d="M243.54042238219853 242.3468375212446L252.79653959928834 238.98435612003541L260.64232953544314 244.38375783000447L271.44113295538125 240.46086286192707" style="stroke-width:2.4;opacity:.55"/><path class="iso-line" data-tone="faint" d="M223.49789289685665 236.66413123991993L220.13541149564747 234.35010193564747L278.757487203883 213.05438639465595" style="stroke-width:2.4;opacity:.55"/><g class="iso-dots" data-tone="mid"><circle cx="451.1" cy="347.9" r="0.9"/><circle cx="448.5" cy="362.3" r="0.9"/><circle cx="455.3" cy="367" r="0.9"/><circle cx="483" cy="389.3" r="0.9"/><circle cx="412.1" cy="382.7" r="0.9"/><circle cx="228.1" cy="248" r="0.9"/><circle cx="243.5" cy="242.3" r="0.9"/><circle cx="271.4" cy="240.5" r="0.9"/></g><g class="iso-solid"><path class="iso-fill" d="M318.3 66.6L318.5 66.4L319.1 66.2L319.5 66.2L319.9 66.3L322 67.7L322.1 68L322.1 110.9L321.9 111.1L321.3 111.3L320.9 111.3L320.5 111.2L318.4 109.8L318.3 109.6Z"/><path class="iso-shade" data-shade="0" d="M322.1 110.9L321.9 111.1L321.9 68.1L322.1 68ZM321.9 111.1L321.3 111.3L321.3 68.4L321.9 68.1Z"/><path class="iso-shade" data-shade="1" d="M321.3 111.3L320.9 111.3L320.9 68.4L321.3 68.4Z"/><path class="iso-shade" data-shade="3" d="M320.9 111.3L320.5 111.2L320.5 68.3L320.9 68.4ZM320.5 111.2L318.4 109.8L318.4 66.8L320.5 68.3ZM318.4 109.8L318.3 109.6L318.3 66.6L318.4 66.8Z"/><path class="iso-top" d="M322 67.7L322.1 68L321.9 68.1L321.3 68.4L320.9 68.4L320.5 68.3L318.4 66.8L318.3 66.6L318.5 66.4L319.1 66.2L319.5 66.2L319.9 66.3Z"/><path class="iso-line iso-crease" data-tone="faint" d="M322.1 68L321.9 68.1L321.3 68.4L320.9 68.4L320.5 68.3L318.4 66.8L318.3 66.6"/><path class="iso-line iso-bevel" data-tone="faint" d="M322.1 68L321.8 68.1L321.2 68.3L320.9 68.3L320.6 68.2L318.5 66.8L318.3 66.6"/><path class="iso-line iso-edge" data-tone="lo" d="M318.3 66.6L318.5 66.4L319.1 66.2L319.5 66.2L319.9 66.3L322 67.7L322.1 68M322.1 110.9L321.9 111.1L321.3 111.3L320.9 111.3L320.5 111.2L318.4 109.8L318.3 109.6M322.1 68L322.1 110.9M318.3 66.6L318.3 109.6"/></g><path data-part="thermo" class="iso-line" data-tone="lit" d="" style="stroke-width:1.6"/><g class="iso-solid"><path class="iso-fill" d="M215.4 127.8L215.8 127.5L232.5 121.4L233.3 121.3L234.1 121.5L249.5 132.2L249.8 132.6L249.8 143.3L249.3 143.7L232.6 149.8L231.8 149.9L231 149.6L215.6 139L215.4 138.6Z"/><path class="iso-shade" data-shade="0" d="M249.8 143.3L249.3 143.7L249.3 133L249.8 132.6ZM249.3 143.7L232.6 149.8L232.6 139L249.3 133Z"/><path class="iso-shade" data-shade="1" d="M232.6 149.8L231.8 149.9L231.8 139.1L232.6 139Z"/><path class="iso-shade" data-shade="3" d="M231.8 149.9L231 149.6L231 138.9L231.8 139.1ZM231 149.6L215.6 139L215.6 128.3L231 138.9ZM215.6 139L215.4 138.6L215.4 127.8L215.6 128.3Z"/><path class="iso-top" d="M249.5 132.2L249.8 132.6L249.3 133L232.6 139L231.8 139.1L231 138.9L215.6 128.3L215.4 127.8L215.8 127.5L232.5 121.4L233.3 121.3L234.1 121.5Z"/><path class="iso-line iso-crease" data-tone="faint" d="M249.8 132.6L249.3 133L232.6 139L231.8 139.1L231 138.9L215.6 128.3L215.4 127.8"/><path class="iso-line iso-bevel" data-tone="faint" d="M249.8 132.6L249 132.8L232.5 138.9L231.8 138.9L231.3 138.8L215.9 128.2L215.4 127.8"/><path class="iso-line iso-edge" data-tone="mid" d="M215.4 127.8L215.8 127.5L232.5 121.4L233.3 121.3L234.1 121.5L249.5 132.2L249.8 132.6M249.8 143.3L249.3 143.7L232.6 149.8L231.8 149.9L231 149.6L215.6 139L215.4 138.6M249.8 132.6L249.8 143.3M215.4 127.8L215.4 138.6"/></g><path class="iso-line" data-tone="faint" d="M246.2 132.3L232.3 137.4L218.9 128.1L232.8 123.1Z"/><path class="iso-line" data-tone="lo" d="M241.8 126.9L223.3 133.6"/><g data-mod="evap"><g class="iso-solid"><path class="iso-fill" d="M306.6 121L306.9 120.5L307.6 120L308.6 119.8L309.7 119.9L310.7 120.1L311.3 120.6L311.5 121.1L311.5 140.9L311.2 141.5L310.5 141.9L309.5 142.1L308.4 142.1L307.4 141.8L306.8 141.4L306.6 140.8Z"/><path class="iso-shade" data-shade="0" d="M311.5 140.9L311.2 141.5L311.2 121.6L311.5 121.1ZM311.2 141.5L310.5 141.9L310.5 122L311.2 121.6Z"/><path class="iso-shade" data-shade="1" d="M310.5 141.9L309.5 142.1L309.5 122.3L310.5 122Z"/><path class="iso-shade" data-shade="2" d="M309.5 142.1L308.4 142.1L308.4 122.2L309.5 122.3ZM308.4 142.1L307.4 141.8L307.4 122L308.4 122.2Z"/><path class="iso-shade" data-shade="3" d="M307.4 141.8L306.8 141.4L306.8 121.5L307.4 122ZM306.8 141.4L306.6 140.8L306.6 121L306.8 121.5Z"/><path class="iso-top" d="M310.5 122L309.5 122.3L308.4 122.2L307.4 122L306.8 121.5L306.6 121L306.9 120.5L307.6 120L308.6 119.8L309.7 119.9L310.7 120.1L311.3 120.6L311.5 121.1L311.2 121.6Z"/><path class="iso-line iso-crease" data-tone="faint" d="M311.5 121.1L311.2 121.6L310.5 122L309.5 122.3L308.4 122.2L307.4 122L306.8 121.5L306.6 121"/><path class="iso-line iso-edge" data-tone="mid" d="M306.6 121L306.9 120.5L307.6 120L308.6 119.8L309.7 119.9L310.7 120.1L311.3 120.6L311.5 121.1M311.5 140.9L311.2 141.5L310.5 141.9L309.5 142.1L308.4 142.1L307.4 141.8L306.8 141.4L306.6 140.8M306.6 121L306.6 140.8M311.5 121.1L311.5 140.9"/></g></g><g class="iso-solid"><path class="iso-fill" d="M215.4 116.3L215.8 115.9L232.5 109.8L233.3 109.7L234.1 110L249.5 120.6L249.8 121L249.8 131.8L249.3 132.1L232.6 138.2L231.8 138.3L231 138.1L215.6 127.4L215.4 127Z"/><path class="iso-shade" data-shade="0" d="M249.8 131.8L249.3 132.1L249.3 121.4L249.8 121ZM249.3 132.1L232.6 138.2L232.6 127.5L249.3 121.4Z"/><path class="iso-shade" data-shade="1" d="M232.6 138.2L231.8 138.3L231.8 127.6L232.6 127.5Z"/><path class="iso-shade" data-shade="3" d="M231.8 138.3L231 138.1L231 127.3L231.8 127.6ZM231 138.1L215.6 127.4L215.6 116.7L231 127.3ZM215.6 127.4L215.4 127L215.4 116.3L215.6 116.7Z"/><path class="iso-top" d="M249.5 120.6L249.8 121L249.3 121.4L232.6 127.5L231.8 127.6L231 127.3L215.6 116.7L215.4 116.3L215.8 115.9L232.5 109.8L233.3 109.7L234.1 110Z"/><path class="iso-line iso-crease" data-tone="faint" d="M249.8 121L249.3 121.4L232.6 127.5L231.8 127.6L231 127.3L215.6 116.7L215.4 116.3"/><path class="iso-line iso-bevel" data-tone="faint" d="M249.8 121L249 121.3L232.5 127.3L231.8 127.4L231.3 127.2L215.9 116.6L215.4 116.3"/><path class="iso-line iso-edge" data-tone="mid" d="M215.4 116.3L215.8 115.9L232.5 109.8L233.3 109.7L234.1 110L249.5 120.6L249.8 121M249.8 131.8L249.3 132.1L232.6 138.2L231.8 138.3L231 138.1L215.6 127.4L215.4 127M249.8 121L249.8 131.8M215.4 116.3L215.4 127"/></g><path class="iso-line" data-tone="faint" d="M246.2 120.8L232.3 125.8L218.9 116.6L232.8 111.5Z"/><path class="iso-line" data-tone="lo" d="M241.8 115.3L223.3 122"/><g class="iso-solid"><path class="iso-fill" d="M215.4 104.7L215.8 104.3L232.5 98.3L233.3 98.2L234.1 98.4L249.5 109.1L249.8 109.5L249.8 120.2L249.3 120.6L232.6 126.6L231.8 126.7L231 126.5L215.6 115.9L215.4 115.4Z"/><path class="iso-shade" data-shade="0" d="M249.8 120.2L249.3 120.6L249.3 109.9L249.8 109.5ZM249.3 120.6L232.6 126.6L232.6 115.9L249.3 109.9Z"/><path class="iso-shade" data-shade="1" d="M232.6 126.6L231.8 126.7L231.8 116L232.6 115.9Z"/><path class="iso-shade" data-shade="3" d="M231.8 126.7L231 126.5L231 115.8L231.8 116ZM231 126.5L215.6 115.9L215.6 105.1L231 115.8ZM215.6 115.9L215.4 115.4L215.4 104.7L215.6 105.1Z"/><path class="iso-top" d="M249.5 109.1L249.8 109.5L249.3 109.9L232.6 115.9L231.8 116L231 115.8L215.6 105.1L215.4 104.7L215.8 104.3L232.5 98.3L233.3 98.2L234.1 98.4Z"/><path class="iso-line iso-crease" data-tone="faint" d="M249.8 109.5L249.3 109.9L232.6 115.9L231.8 116L231 115.8L215.6 105.1L215.4 104.7"/><path class="iso-line iso-bevel" data-tone="faint" d="M249.8 109.5L249 109.7L232.5 115.7L231.8 115.8L231.3 115.6L215.9 105.1L215.4 104.7"/><path class="iso-line iso-edge" data-tone="mid" d="M215.4 104.7L215.8 104.3L232.5 98.3L233.3 98.2L234.1 98.4L249.5 109.1L249.8 109.5M249.8 120.2L249.3 120.6L232.6 126.6L231.8 126.7L231 126.5L215.6 115.9L215.4 115.4M249.8 109.5L249.8 120.2M215.4 104.7L215.4 115.4"/></g><path class="iso-line" data-tone="faint" d="M246.2 109.2L232.3 114.2L218.9 105L232.8 99.9Z"/><path class="iso-line" data-tone="lo" d="M241.8 103.7L223.3 110.5"/><g data-mod="evap"><g class="iso-solid"><path class="iso-fill" d="M291.1 126.6L291.4 126.1L292.2 125.6L293.2 125.4L294.3 125.5L295.2 125.7L295.9 126.2L296.1 126.7L296.1 146.5L295.8 147.1L295.1 147.5L294 147.7L292.9 147.7L292 147.4L291.3 147L291.1 146.4Z"/><path class="iso-shade" data-shade="0" d="M296.1 146.5L295.8 147.1L295.8 127.2L296.1 126.7ZM295.8 147.1L295.1 147.5L295.1 127.7L295.8 127.2Z"/><path class="iso-shade" data-shade="1" d="M295.1 147.5L294 147.7L294 127.9L295.1 127.7Z"/><path class="iso-shade" data-shade="2" d="M294 147.7L292.9 147.7L292.9 127.8L294 127.9ZM292.9 147.7L292 147.4L292 127.6L292.9 127.8Z"/><path class="iso-shade" data-shade="3" d="M292 147.4L291.3 147L291.3 127.1L292 127.6ZM291.3 147L291.1 146.4L291.1 126.6L291.3 127.1Z"/><path class="iso-top" d="M295.1 127.7L294 127.9L292.9 127.8L292 127.6L291.3 127.1L291.1 126.6L291.4 126.1L292.2 125.6L293.2 125.4L294.3 125.5L295.2 125.7L295.9 126.2L296.1 126.7L295.8 127.2Z"/><path class="iso-line iso-crease" data-tone="faint" d="M296.1 126.7L295.8 127.2L295.1 127.7L294 127.9L292.9 127.8L292 127.6L291.3 127.1L291.1 126.6"/><path class="iso-line iso-edge" data-tone="mid" d="M291.1 126.6L291.4 126.1L292.2 125.6L293.2 125.4L294.3 125.5L295.2 125.7L295.9 126.2L296.1 126.7M296.1 146.5L295.8 147.1L295.1 147.5L294 147.7L292.9 147.7L292 147.4L291.3 147L291.1 146.4M291.1 126.6L291.1 146.4M296.1 126.7L296.1 146.5"/></g></g><g class="iso-solid"><path class="iso-fill" d="M190.7 136.8L191.1 136.4L207.8 130.4L208.7 130.3L209.4 130.5L224.9 141.1L225.1 141.6L225.1 152.3L224.6 152.7L208 158.7L207.1 158.8L206.4 158.6L190.9 148L190.7 147.5Z"/><path class="iso-shade" data-shade="0" d="M225.1 152.3L224.6 152.7L224.6 141.9L225.1 141.6ZM224.6 152.7L208 158.7L208 148L224.6 141.9Z"/><path class="iso-shade" data-shade="1" d="M208 158.7L207.1 158.8L207.1 148.1L208 148Z"/><path class="iso-shade" data-shade="3" d="M207.1 158.8L206.4 158.6L206.4 147.9L207.1 148.1ZM206.4 158.6L190.9 148L190.9 137.2L206.4 147.9ZM190.9 148L190.7 147.5L190.7 136.8L190.9 137.2Z"/><path class="iso-top" d="M224.9 141.1L225.1 141.6L224.6 141.9L208 148L207.1 148.1L206.4 147.9L190.9 137.2L190.7 136.8L191.1 136.4L207.8 130.4L208.7 130.3L209.4 130.5Z"/><path class="iso-line iso-crease" data-tone="faint" d="M225.1 141.6L224.6 141.9L208 148L207.1 148.1L206.4 147.9L190.9 137.2L190.7 136.8"/><path class="iso-line iso-bevel" data-tone="faint" d="M225.1 141.6L224.3 141.8L207.8 147.8L207.2 147.9L206.6 147.7L191.2 137.1L190.7 136.8"/><path class="iso-line iso-edge" data-tone="mid" d="M190.7 136.8L191.1 136.4L207.8 130.4L208.7 130.3L209.4 130.5L224.9 141.1L225.1 141.6M225.1 152.3L224.6 152.7L208 158.7L207.1 158.8L206.4 158.6L190.9 148L190.7 147.5M225.1 141.6L225.1 152.3M190.7 136.8L190.7 147.5"/></g><path class="iso-line" data-tone="faint" d="M221.5 141.3L207.7 146.3L194.2 137.1L208.1 132Z"/><path class="iso-line" data-tone="lo" d="M217.1 135.8L198.6 142.5"/><g class="iso-solid"><path class="iso-fill" d="M229.9 137.9L230.4 137.5L247.1 131.4L247.9 131.3L248.7 131.6L264.1 142.2L264.3 142.6L264.3 153.4L263.9 153.7L247.2 159.8L246.4 159.9L245.6 159.7L230.1 149L229.9 148.6Z"/><path class="iso-shade" data-shade="0" d="M264.3 153.4L263.9 153.7L263.9 143L264.3 142.6ZM263.9 153.7L247.2 159.8L247.2 149.1L263.9 143Z"/><path class="iso-shade" data-shade="1" d="M247.2 159.8L246.4 159.9L246.4 149.2L247.2 149.1Z"/><path class="iso-shade" data-shade="3" d="M246.4 159.9L245.6 159.7L245.6 148.9L246.4 149.2ZM245.6 159.7L230.1 149L230.1 138.3L245.6 148.9ZM230.1 149L229.9 148.6L229.9 137.9L230.1 138.3Z"/><path class="iso-top" d="M264.1 142.2L264.3 142.6L263.9 143L247.2 149.1L246.4 149.2L245.6 148.9L230.1 138.3L229.9 137.9L230.4 137.5L247.1 131.4L247.9 131.3L248.7 131.6Z"/><path class="iso-line iso-crease" data-tone="faint" d="M264.3 142.6L263.9 143L247.2 149.1L246.4 149.2L245.6 148.9L230.1 138.3L229.9 137.9"/><path class="iso-line iso-bevel" data-tone="faint" d="M264.3 142.6L263.6 142.9L247 148.9L246.4 149L245.9 148.8L230.5 138.2L229.9 137.9"/><path class="iso-line iso-edge" data-tone="mid" d="M229.9 137.9L230.4 137.5L247.1 131.4L247.9 131.3L248.7 131.6L264.1 142.2L264.3 142.6M264.3 153.4L263.9 153.7L247.2 159.8L246.4 159.9L245.6 159.7L230.1 149L229.9 148.6M264.3 142.6L264.3 153.4M229.9 137.9L229.9 148.6"/></g><path class="iso-line" data-tone="faint" d="M260.8 142.3L246.9 147.4L233.5 138.1L247.3 133.1Z"/><path class="iso-line" data-tone="lo" d="M256.4 136.9L237.9 143.6"/><g class="iso-solid"><path class="iso-fill" d="M190.7 125.2L191.1 124.9L207.8 118.8L208.7 118.7L209.4 118.9L224.9 129.6L225.1 130L225.1 140.7L224.6 141.1L208 147.2L207.1 147.3L206.4 147L190.9 136.4L190.7 136Z"/><path class="iso-shade" data-shade="0" d="M225.1 140.7L224.6 141.1L224.6 130.4L225.1 130ZM224.6 141.1L208 147.2L208 136.4L224.6 130.4Z"/><path class="iso-shade" data-shade="1" d="M208 147.2L207.1 147.3L207.1 136.5L208 136.4Z"/><path class="iso-shade" data-shade="3" d="M207.1 147.3L206.4 147L206.4 136.3L207.1 136.5ZM206.4 147L190.9 136.4L190.9 125.7L206.4 136.3ZM190.9 136.4L190.7 136L190.7 125.2L190.9 125.7Z"/><path class="iso-top" d="M224.9 129.6L225.1 130L224.6 130.4L208 136.4L207.1 136.5L206.4 136.3L190.9 125.7L190.7 125.2L191.1 124.9L207.8 118.8L208.7 118.7L209.4 118.9Z"/><path class="iso-line iso-crease" data-tone="faint" d="M225.1 130L224.6 130.4L208 136.4L207.1 136.5L206.4 136.3L190.9 125.7L190.7 125.2"/><path class="iso-line iso-bevel" data-tone="faint" d="M225.1 130L224.3 130.3L207.8 136.3L207.2 136.3L206.6 136.2L191.2 125.6L190.7 125.2"/><path class="iso-line iso-edge" data-tone="mid" d="M190.7 125.2L191.1 124.9L207.8 118.8L208.7 118.7L209.4 118.9L224.9 129.6L225.1 130M225.1 140.7L224.6 141.1L208 147.2L207.1 147.3L206.4 147L190.9 136.4L190.7 136M225.1 130L225.1 140.7M190.7 125.2L190.7 136"/></g><path class="iso-line" data-tone="faint" d="M221.5 129.7L207.7 134.8L194.2 125.5L208.1 120.5Z"/><path class="iso-line" data-tone="lo" d="M217.1 124.3L198.6 131"/><g class="iso-solid"><path class="iso-fill" d="M229.9 126.3L230.4 125.9L247.1 119.9L247.9 119.8L248.7 120L264.1 130.6L264.3 131.1L264.3 141.8L263.9 142.2L247.2 148.2L246.4 148.3L245.6 148.1L230.1 137.5L229.9 137Z"/><path class="iso-shade" data-shade="0" d="M264.3 141.8L263.9 142.2L263.9 131.4L264.3 131.1ZM263.9 142.2L247.2 148.2L247.2 137.5L263.9 131.4Z"/><path class="iso-shade" data-shade="1" d="M247.2 148.2L246.4 148.3L246.4 137.6L247.2 137.5Z"/><path class="iso-shade" data-shade="3" d="M246.4 148.3L245.6 148.1L245.6 137.4L246.4 137.6ZM245.6 148.1L230.1 137.5L230.1 126.7L245.6 137.4ZM230.1 137.5L229.9 137L229.9 126.3L230.1 126.7Z"/><path class="iso-top" d="M264.1 130.6L264.3 131.1L263.9 131.4L247.2 137.5L246.4 137.6L245.6 137.4L230.1 126.7L229.9 126.3L230.4 125.9L247.1 119.9L247.9 119.8L248.7 120Z"/><path class="iso-line iso-crease" data-tone="faint" d="M264.3 131.1L263.9 131.4L247.2 137.5L246.4 137.6L245.6 137.4L230.1 126.7L229.9 126.3"/><path class="iso-line iso-bevel" data-tone="faint" d="M264.3 131.1L263.6 131.3L247 137.3L246.4 137.4L245.9 137.2L230.5 126.6L229.9 126.3"/><path class="iso-line iso-edge" data-tone="mid" d="M229.9 126.3L230.4 125.9L247.1 119.9L247.9 119.8L248.7 120L264.1 130.6L264.3 131.1M264.3 141.8L263.9 142.2L247.2 148.2L246.4 148.3L245.6 148.1L230.1 137.5L229.9 137M264.3 131.1L264.3 141.8M229.9 126.3L229.9 137"/></g><path class="iso-line" data-tone="faint" d="M260.8 130.8L246.9 135.8L233.5 126.6L247.3 121.5Z"/><path class="iso-line" data-tone="lo" d="M256.4 125.3L237.9 132"/><g data-mod="evap"><g class="iso-solid"><path class="iso-fill" d="M285.4 123.1L285.7 122.3L286.6 121.8L308.2 113.9L309.6 113.7L311 113.8L312.2 114.2L350.3 140.5L350.8 141.2L350.8 144.5L350.6 145.2L349.7 145.8L328.1 153.6L326.7 153.9L325.2 153.8L324.1 153.3L286 127.1L285.4 126.4Z"/><path class="iso-shade" data-shade="0" d="M350.8 144.5L350.6 145.2L350.6 141.9L350.8 141.2ZM350.6 145.2L349.7 145.8L349.7 142.5L350.6 141.9ZM349.7 145.8L328.1 153.6L328.1 150.3L349.7 142.5Z"/><path class="iso-shade" data-shade="1" d="M328.1 153.6L326.7 153.9L326.7 150.6L328.1 150.3Z"/><path class="iso-shade" data-shade="2" d="M326.7 153.9L325.2 153.8L325.2 150.5L326.7 150.6Z"/><path class="iso-shade" data-shade="3" d="M325.2 153.8L324.1 153.3L324.1 150L325.2 150.5ZM324.1 153.3L286 127.1L286 123.8L324.1 150ZM286 127.1L285.4 126.4L285.4 123.1L286 123.8Z"/><path class="iso-top" d="M350.3 140.5L350.8 141.2L350.6 141.9L349.7 142.5L328.1 150.3L326.7 150.6L325.2 150.5L324.1 150L286 123.8L285.4 123.1L285.7 122.3L286.6 121.8L308.2 113.9L309.6 113.7L311 113.8L312.2 114.2Z"/><path class="iso-line iso-crease" data-tone="faint" d="M350.8 141.2L350.6 141.9L349.7 142.5L328.1 150.3L326.7 150.6L325.2 150.5L324.1 150L286 123.8L285.4 123.1"/><path class="iso-line iso-bevel" data-tone="faint" d="M350.8 141.2L350.3 141.8L349.4 142.3L327.9 150.1L326.6 150.4L325.4 150.3L324.4 149.9L286.3 123.7L285.4 123.1"/><path class="iso-line iso-edge" data-tone="lo" d="M285.4 123.1L285.7 122.3L286.6 121.8L308.2 113.9L309.6 113.7L311 113.8L312.2 114.2L350.3 140.5L350.8 141.2M350.8 144.5L350.6 145.2L349.7 145.8L328.1 153.6L326.7 153.9L325.2 153.8L324.1 153.3L286 127.1L285.4 126.4M350.8 141.2L350.8 144.5M285.4 123.1L285.4 126.4"/></g></g><g class="iso-solid"><path class="iso-fill" d="M199.1 149.1L199.5 148.7L216.2 142.6L217.1 142.5L217.8 142.8L233.3 153.4L233.5 153.8L233.5 164.6L233 164.9L216.4 171L215.5 171.1L214.8 170.9L199.3 160.2L199.1 159.8Z"/><path class="iso-shade" data-shade="0" d="M233.5 164.6L233 164.9L233 154.2L233.5 153.8ZM233 164.9L216.4 171L216.4 160.3L233 154.2Z"/><path class="iso-shade" data-shade="1" d="M216.4 171L215.5 171.1L215.5 160.4L216.4 160.3Z"/><path class="iso-shade" data-shade="3" d="M215.5 171.1L214.8 170.9L214.8 160.1L215.5 160.4ZM214.8 170.9L199.3 160.2L199.3 149.5L214.8 160.1ZM199.3 160.2L199.1 159.8L199.1 149.1L199.3 149.5Z"/><path class="iso-top" d="M233.3 153.4L233.5 153.8L233 154.2L216.4 160.3L215.5 160.4L214.8 160.1L199.3 149.5L199.1 149.1L199.5 148.7L216.2 142.6L217.1 142.5L217.8 142.8Z"/><path class="iso-line iso-crease" data-tone="faint" d="M233.5 153.8L233 154.2L216.4 160.3L215.5 160.4L214.8 160.1L199.3 149.5L199.1 149.1"/><path class="iso-line iso-bevel" data-tone="faint" d="M233.5 153.8L232.7 154.1L216.2 160.1L215.6 160.2L215 160L199.6 149.4L199.1 149.1"/><path class="iso-line iso-edge" data-tone="mid" d="M199.1 149.1L199.5 148.7L216.2 142.6L217.1 142.5L217.8 142.8L233.3 153.4L233.5 153.8M233.5 164.6L233 164.9L216.4 171L215.5 171.1L214.8 170.9L199.3 160.2L199.1 159.8M233.5 153.8L233.5 164.6M199.1 149.1L199.1 159.8"/></g><path class="iso-line" data-tone="faint" d="M229.9 153.6L216.1 158.6L202.6 149.3L216.5 144.3Z"/><path class="iso-line" data-tone="lo" d="M225.5 148.1L207 154.8"/><g data-mod="evap"><path class="iso-line" data-tone="mid" d="M302.9 122.3L302.8 120.5L302.5 118.7L302.1 116.9L301.4 115.1L300.6 113.4L299.7 111.8L298.7 110.4L297.6 109.2L296.5 108.3L295.4 107.7L294.3 107.4L293.3 107.4L292.3 107.7L291.5 108.3L290.9 109.2L290.4 110.4L290.1 111.8L290 113.4L290.1 115.1L290.4 116.9L290.9 118.7L291.5 120.5L292.3 122.2L293.3 123.8L294.3 125.2L295.4 126.4L296.5 127.3L297.6 127.9L298.7 128.3L299.7 128.3L300.6 127.9L301.4 127.3L302.1 126.4L302.5 125.2L302.8 123.8Z"/><path class="iso-line" data-tone="faint" d="M299.8 120.1L299.7 118.8L299.4 117.3L298.9 116L298.2 114.7L297.3 113.6L296.5 112.9L295.6 112.4L294.8 112.4L294.1 112.7L293.6 113.3L293.2 114.3L293.1 115.5L293.2 116.9L293.6 118.3L294.1 119.7L294.8 121L295.6 122L296.5 122.8L297.3 123.2L298.2 123.3L298.9 123L299.4 122.3L299.7 121.3Z"/><g data-part="fanE" data-cx="-188" data-cy="-88" data-cz="48"></g><g class="iso-dots" data-tone="mid"><circle cx="296.5" cy="117.8" r="0.8"/></g></g><g data-mod="evap"><g class="iso-solid"><path class="iso-fill" d="M288.1 99.8L288.5 99.3L289.3 98.9L307.8 92.1L308.8 91.9L309.9 91.9L311 92.1L311.8 92.5L347.6 117.1L348.1 117.6L348.1 118.2L348.1 141.3L347.8 141.8L347 142.3L328.5 149L327.5 149.2L326.4 149.2L325.3 149L324.5 148.7L288.6 124L288.2 123.5L288.1 122.9Z"/><path class="iso-shade" data-shade="0" d="M348.1 141.3L347.8 141.8L347.8 118.7L348.1 118.2ZM347.8 141.8L347 142.3L347 119.1L347.8 118.7ZM347 142.3L328.5 149L328.5 125.9L347 119.1Z"/><path class="iso-shade" data-shade="1" d="M328.5 149L327.5 149.2L327.5 126.1L328.5 125.9ZM327.5 149.2L326.4 149.2L326.4 126.1L327.5 126.1Z"/><path class="iso-shade" data-shade="2" d="M326.4 149.2L325.3 149L325.3 125.9L326.4 126.1Z"/><path class="iso-shade" data-shade="3" d="M325.3 149L324.5 148.7L324.5 125.5L325.3 125.9ZM324.5 148.7L288.6 124L288.6 100.9L324.5 125.5ZM288.6 124L288.2 123.5L288.2 100.4L288.6 100.9ZM288.2 123.5L288.1 122.9L288.1 99.8L288.2 100.4Z"/><path class="iso-top" d="M347.6 117.1L348.1 117.6L348.1 118.2L347.8 118.7L347 119.1L328.5 125.9L327.5 126.1L326.4 126.1L325.3 125.9L324.5 125.5L288.6 100.9L288.2 100.4L288.1 99.8L288.5 99.3L289.3 98.9L307.8 92.1L308.8 91.9L309.9 91.9L311 92.1L311.8 92.5Z"/><path class="iso-line iso-crease" data-tone="faint" d="M348.1 118.2L347.8 118.7L347 119.1L328.5 125.9L327.5 126.1L326.4 126.1L325.3 125.9L324.5 125.5L288.6 100.9L288.2 100.4L288.1 99.8"/><path class="iso-line iso-bevel" data-tone="faint" d="M348.1 118.2L347.1 118.5L346.5 118.8L328.1 125.5L327.3 125.7L326.5 125.7L325.7 125.6L325.1 125.3L289.3 100.7L288.9 100.3L288.1 99.8"/><path class="iso-line iso-edge" data-tone="hi" d="M288.1 99.8L288.5 99.3L289.3 98.9L307.8 92.1L308.8 91.9L309.9 91.9L311 92.1L311.8 92.5L347.6 117.1L348.1 117.6L348.1 118.2M348.1 141.3L347.8 141.8L347 142.3L328.5 149L327.5 149.2L326.4 149.2L325.3 149L324.5 148.7L288.6 124L288.2 123.5L288.1 122.9M348.1 118.2L348.1 141.3M288.1 99.8L288.1 122.9"/></g></g><g data-mod="evap"><g class="iso-solid"><path class="iso-fill" d="M340.2 144.1L340.5 143.6L341.2 143.2L342.2 143L343.3 143L344.3 143.3L344.9 143.7L345.1 144.2L345.1 164.1L344.8 164.6L344.1 165L343.1 165.2L342 165.2L341 164.9L340.4 164.5L340.2 163.9Z"/><path class="iso-shade" data-shade="0" d="M345.1 164.1L344.8 164.6L344.8 144.8L345.1 144.2ZM344.8 164.6L344.1 165L344.1 145.2L344.8 144.8Z"/><path class="iso-shade" data-shade="1" d="M344.1 165L343.1 165.2L343.1 145.4L344.1 145.2Z"/><path class="iso-shade" data-shade="2" d="M343.1 165.2L342 165.2L342 145.4L343.1 145.4ZM342 165.2L341 164.9L341 145.1L342 145.4Z"/><path class="iso-shade" data-shade="3" d="M341 164.9L340.4 164.5L340.4 144.7L341 145.1ZM340.4 164.5L340.2 163.9L340.2 144.1L340.4 144.7Z"/><path class="iso-top" d="M344.1 145.2L343.1 145.4L342 145.4L341 145.1L340.4 144.7L340.2 144.1L340.5 143.6L341.2 143.2L342.2 143L343.3 143L344.3 143.3L344.9 143.7L345.1 144.2L344.8 144.8Z"/><path class="iso-line iso-crease" data-tone="faint" d="M345.1 144.2L344.8 144.8L344.1 145.2L343.1 145.4L342 145.4L341 145.1L340.4 144.7L340.2 144.1"/><path class="iso-line iso-edge" data-tone="mid" d="M340.2 144.1L340.5 143.6L341.2 143.2L342.2 143L343.3 143L344.3 143.3L344.9 143.7L345.1 144.2M345.1 164.1L344.8 164.6L344.1 165L343.1 165.2L342 165.2L341 164.9L340.4 164.5L340.2 163.9M340.2 144.1L340.2 163.9M345.1 144.2L345.1 164.1"/></g></g><g class="iso-solid"><path class="iso-fill" d="M199.1 137.5L199.5 137.1L216.2 131.1L217.1 131L217.8 131.2L233.3 141.9L233.5 142.3L233.5 153L233 153.4L216.4 159.4L215.5 159.5L214.8 159.3L199.3 148.7L199.1 148.2Z"/><path class="iso-shade" data-shade="0" d="M233.5 153L233 153.4L233 142.7L233.5 142.3ZM233 153.4L216.4 159.4L216.4 148.7L233 142.7Z"/><path class="iso-shade" data-shade="1" d="M216.4 159.4L215.5 159.5L215.5 148.8L216.4 148.7Z"/><path class="iso-shade" data-shade="3" d="M215.5 159.5L214.8 159.3L214.8 148.6L215.5 148.8ZM214.8 159.3L199.3 148.7L199.3 137.9L214.8 148.6ZM199.3 148.7L199.1 148.2L199.1 137.5L199.3 137.9Z"/><path class="iso-top" d="M233.3 141.9L233.5 142.3L233 142.7L216.4 148.7L215.5 148.8L214.8 148.6L199.3 137.9L199.1 137.5L199.5 137.1L216.2 131.1L217.1 131L217.8 131.2Z"/><path class="iso-line iso-crease" data-tone="faint" d="M233.5 142.3L233 142.7L216.4 148.7L215.5 148.8L214.8 148.6L199.3 137.9L199.1 137.5"/><path class="iso-line iso-bevel" data-tone="faint" d="M233.5 142.3L232.7 142.5L216.2 148.5L215.6 148.6L215 148.4L199.6 137.9L199.1 137.5"/><path class="iso-line iso-edge" data-tone="mid" d="M199.1 137.5L199.5 137.1L216.2 131.1L217.1 131L217.8 131.2L233.3 141.9L233.5 142.3M233.5 153L233 153.4L216.4 159.4L215.5 159.5L214.8 159.3L199.3 148.7L199.1 148.2M233.5 142.3L233.5 153M199.1 137.5L199.1 148.2"/></g><path class="iso-line" data-tone="faint" d="M229.9 142L216.1 147L202.6 137.8L216.5 132.7Z"/><path class="iso-line" data-tone="lo" d="M225.5 136.5L207 143.3"/><g data-mod="evap"><path class="iso-line" data-tone="lo" d="M310.8 93.4L290.7 100.7M312.7 94.7L292.7 102M314.7 96.1L294.7 103.4M316.7 97.4L296.6 104.7M318.6 98.8L298.6 106.1M320.6 100.1L300.5 107.4M322.6 101.5L302.5 108.8M324.5 102.8L304.5 110.1M326.5 104.2L306.4 111.5M328.4 105.5L308.4 112.8M330.4 106.9L310.3 114.2M332.4 108.2L312.3 115.5M334.3 109.6L314.3 116.9M336.3 110.9L316.2 118.2M338.2 112.3L318.2 119.6M340.2 113.6L320.2 120.9M342.2 115L322.1 122.3M344.1 116.3L324.1 123.6M346.1 117.7L326 125"/><path class="iso-line" data-tone="faint" d="M346.1 117.7L346.3 117.9L346.2 118.2L345.9 118.4L327.4 125.1L326.9 125.2L326.4 125.1L326 125L290.2 100.3L290 100.1L290.1 99.8L290.4 99.6L308.9 92.9L309.4 92.8L309.8 92.9L310.2 93Z"/></g><g class="iso-solid"><path class="iso-fill" d="M199.1 125.9L199.5 125.6L216.2 119.5L217.1 119.4L217.8 119.6L233.3 130.3L233.5 130.7L233.5 141.5L233 141.8L216.4 147.9L215.5 148L214.8 147.8L199.3 137.1L199.1 136.7Z"/><path class="iso-shade" data-shade="0" d="M233.5 141.5L233 141.8L233 131.1L233.5 130.7ZM233 141.8L216.4 147.9L216.4 137.1L233 131.1Z"/><path class="iso-shade" data-shade="1" d="M216.4 147.9L215.5 148L215.5 137.2L216.4 137.1Z"/><path class="iso-shade" data-shade="3" d="M215.5 148L214.8 147.8L214.8 137L215.5 137.2ZM214.8 147.8L199.3 137.1L199.3 126.4L214.8 137ZM199.3 137.1L199.1 136.7L199.1 125.9L199.3 126.4Z"/><path class="iso-top" d="M233.3 130.3L233.5 130.7L233 131.1L216.4 137.1L215.5 137.2L214.8 137L199.3 126.4L199.1 125.9L199.5 125.6L216.2 119.5L217.1 119.4L217.8 119.6Z"/><path class="iso-line iso-crease" data-tone="faint" d="M233.5 130.7L233 131.1L216.4 137.1L215.5 137.2L214.8 137L199.3 126.4L199.1 125.9"/><path class="iso-line iso-bevel" data-tone="faint" d="M233.5 130.7L232.7 131L216.2 137L215.6 137.1L215 136.9L199.6 126.3L199.1 125.9"/><path class="iso-line iso-edge" data-tone="mid" d="M199.1 125.9L199.5 125.6L216.2 119.5L217.1 119.4L217.8 119.6L233.3 130.3L233.5 130.7M233.5 141.5L233 141.8L216.4 147.9L215.5 148L214.8 147.8L199.3 137.1L199.1 136.7M233.5 130.7L233.5 141.5M199.1 125.9L199.1 136.7"/></g><path class="iso-line" data-tone="faint" d="M229.9 130.4L216.1 135.5L202.6 126.2L216.5 121.2Z"/><path class="iso-line" data-tone="lo" d="M225.5 125L207 131.7"/><g data-mod="evap"><g class="iso-solid"><path class="iso-fill" d="M324.8 149.7L325 149.2L325.8 148.8L326.8 148.6L327.9 148.6L328.9 148.9L329.5 149.3L329.7 149.8L329.7 169.7L329.4 170.2L328.7 170.6L327.7 170.8L326.6 170.8L325.6 170.5L325 170.1L324.8 169.6Z"/><path class="iso-shade" data-shade="0" d="M329.7 169.7L329.4 170.2L329.4 150.4L329.7 149.8ZM329.4 170.2L328.7 170.6L328.7 150.8L329.4 150.4Z"/><path class="iso-shade" data-shade="1" d="M328.7 170.6L327.7 170.8L327.7 151L328.7 150.8Z"/><path class="iso-shade" data-shade="2" d="M327.7 170.8L326.6 170.8L326.6 151L327.7 151ZM326.6 170.8L325.6 170.5L325.6 150.7L326.6 151Z"/><path class="iso-shade" data-shade="3" d="M325.6 170.5L325 170.1L325 150.3L325.6 150.7ZM325 170.1L324.8 169.6L324.8 149.7L325 150.3Z"/><path class="iso-top" d="M328.7 150.8L327.7 151L326.6 151L325.6 150.7L325 150.3L324.8 149.7L325 149.2L325.8 148.8L326.8 148.6L327.9 148.6L328.9 148.9L329.5 149.3L329.7 149.8L329.4 150.4Z"/><path class="iso-line iso-crease" data-tone="faint" d="M329.7 149.8L329.4 150.4L328.7 150.8L327.7 151L326.6 151L325.6 150.7L325 150.3L324.8 149.7"/><path class="iso-line iso-edge" data-tone="mid" d="M324.8 149.7L325 149.2L325.8 148.8L326.8 148.6L327.9 148.6L328.9 148.9L329.5 149.3L329.7 149.8M329.7 169.7L329.4 170.2L328.7 170.6L327.7 170.8L326.6 170.8L325.6 170.5L325 170.1L324.8 169.6M324.8 149.7L324.8 169.6M329.7 149.8L329.7 169.7"/></g></g><g class="iso-solid"><path class="iso-fill" d="M166.8 142.4L167.2 142.1L171.8 140.4L172.5 140.3L173.1 140.5L260 200.3L260.1 200.6L260.1 205.6L259.8 205.9L255.1 207.6L254.4 207.7L253.8 207.5L166.9 147.7L166.8 147.3Z"/><path class="iso-shade" data-shade="0" d="M260.1 205.6L259.8 205.9L259.8 200.9L260.1 200.6ZM259.8 205.9L255.1 207.6L255.1 202.6L259.8 200.9Z"/><path class="iso-shade" data-shade="1" d="M255.1 207.6L254.4 207.7L254.4 202.7L255.1 202.6Z"/><path class="iso-shade" data-shade="3" d="M254.4 207.7L253.8 207.5L253.8 202.5L254.4 202.7ZM253.8 207.5L166.9 147.7L166.9 142.7L253.8 202.5ZM166.9 147.7L166.8 147.3L166.8 142.4L166.9 142.7Z"/><path class="iso-top" d="M260 200.3L260.1 200.6L259.8 200.9L255.1 202.6L254.4 202.7L253.8 202.5L166.9 142.7L166.8 142.4L167.2 142.1L171.8 140.4L172.5 140.3L173.1 140.5Z"/><path class="iso-line iso-crease" data-tone="faint" d="M260.1 200.6L259.8 200.9L255.1 202.6L254.4 202.7L253.8 202.5L166.9 142.7L166.8 142.4"/><path class="iso-line iso-bevel" data-tone="faint" d="M260.1 200.6L259.6 200.9L255 202.5L254.5 202.6L254 202.4L167.2 142.7L166.8 142.4"/><path class="iso-line iso-edge" data-tone="lo" d="M166.8 142.4L167.2 142.1L171.8 140.4L172.5 140.3L173.1 140.5L260 200.3L260.1 200.6M260.1 205.6L259.8 205.9L255.1 207.6L254.4 207.7L253.8 207.5L166.9 147.7L166.8 147.3M260.1 200.6L260.1 205.6M166.8 142.4L166.8 147.3"/></g><g data-mod="evap"><path class="iso-line" data-tone="mid" d="M323.1 136.1L323 134.4L322.7 132.6L322.2 130.8L321.6 129L320.8 127.3L319.9 125.7L318.9 124.3L317.8 123.1L316.7 122.2L315.5 121.6L314.4 121.3L313.4 121.3L312.5 121.6L311.7 122.2L311.1 123.1L310.6 124.3L310.3 125.7L310.2 127.3L310.3 129L310.6 130.8L311.1 132.6L311.7 134.4L312.5 136.1L313.4 137.7L314.4 139.1L315.5 140.3L316.7 141.2L317.8 141.8L318.9 142.1L319.9 142.1L320.8 141.8L321.6 141.2L322.2 140.3L322.7 139.1L323 137.7Z"/><path class="iso-line" data-tone="faint" d="M320 134L319.9 132.7L319.6 131.2L319 129.8L318.3 128.6L317.5 127.5L316.7 126.7L315.8 126.3L315 126.3L314.3 126.6L313.7 127.2L313.4 128.2L313.3 129.4L313.4 130.7L313.7 132.2L314.3 133.6L315 134.8L315.8 135.9L316.7 136.7L317.5 137.1L318.3 137.1L319 136.8L319.6 136.2L319.9 135.2Z"/><g data-part="fanE" data-cx="-152" data-cy="-88" data-cz="48"></g><g class="iso-dots" data-tone="mid"><circle cx="316.7" cy="131.7" r="0.8"/></g></g><g class="iso-solid"><path class="iso-fill" d="M194.4 163.7L194.9 163.3L211.6 157.3L212.4 157.2L213.2 157.4L228.6 168.1L228.8 168.5L228.8 179.2L228.4 179.6L211.7 185.6L210.9 185.7L210.1 185.5L194.6 174.9L194.4 174.4Z"/><path class="iso-shade" data-shade="0" d="M228.8 179.2L228.4 179.6L228.4 168.9L228.8 168.5ZM228.4 179.6L211.7 185.6L211.7 174.9L228.4 168.9Z"/><path class="iso-shade" data-shade="1" d="M211.7 185.6L210.9 185.7L210.9 175L211.7 174.9Z"/><path class="iso-shade" data-shade="3" d="M210.9 185.7L210.1 185.5L210.1 174.8L210.9 175ZM210.1 185.5L194.6 174.9L194.6 164.1L210.1 174.8ZM194.6 174.9L194.4 174.4L194.4 163.7L194.6 164.1Z"/><path class="iso-top" d="M228.6 168.1L228.8 168.5L228.4 168.9L211.7 174.9L210.9 175L210.1 174.8L194.6 164.1L194.4 163.7L194.9 163.3L211.6 157.3L212.4 157.2L213.2 157.4Z"/><path class="iso-line iso-crease" data-tone="faint" d="M228.8 168.5L228.4 168.9L211.7 174.9L210.9 175L210.1 174.8L194.6 164.1L194.4 163.7"/><path class="iso-line iso-bevel" data-tone="faint" d="M228.8 168.5L228.1 168.7L211.6 174.7L210.9 174.8L210.4 174.6L195 164.1L194.4 163.7"/><path class="iso-line iso-edge" data-tone="mid" d="M194.4 163.7L194.9 163.3L211.6 157.3L212.4 157.2L213.2 157.4L228.6 168.1L228.8 168.5M228.8 179.2L228.4 179.6L211.7 185.6L210.9 185.7L210.1 185.5L194.6 174.9L194.4 174.4M228.8 168.5L228.8 179.2M194.4 163.7L194.4 174.4"/></g><path class="iso-line" data-tone="faint" d="M225.3 168.2L211.4 173.3L198 164L211.9 159Z"/><path class="iso-line" data-tone="lo" d="M220.9 162.7L202.4 169.5"/><g data-pipe-solid="lpIn"><g class="iso-solid"><path class="iso-fill" d="M327.3 146.1L327.3 145.7L327.4 145.2L327.6 144.8L327.8 144.4L328.1 144L328.5 143.7L328.9 143.4L329.3 143.2L329.7 143.1L330 143.1L330.4 143.2L330.7 143.4L332.9 144.9L333.2 145.1L333.4 145.4L333.5 145.8L333.5 146.2L333.5 146.6L333.4 147.1L333.2 147.5L332.9 147.9L332.6 148.3L332.3 148.6L331.9 148.9L331.5 149.1L331.1 149.2L330.7 149.2L330.4 149.1L330.1 149L327.8 147.4L327.6 147.2L327.4 146.9L327.3 146.5Z"/><path class="iso-shade" data-shade="0" d="M331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L333.5 146.2L333.5 146.6L333.4 147.1L333.2 147.5L332.9 147.9L332.6 148.3L332.3 148.6L331.9 148.9L331.5 149.1L331.1 149.2L330.7 149.2L330.4 149.1L330.1 149L329.8 148.7L329.7 148.4L329.5 148.1L329.5 147.7L329.5 147.2L329.7 146.8L329.8 146.3L330.1 145.9L330.4 145.6L330.7 145.2L331.1 145L331.5 144.8L331.9 144.7L332.3 144.7L332.6 144.7L332.9 144.9L333.2 145.1L333.4 145.4L333.5 145.8L333.5 146.2ZM329.8 148.7L330.1 149L327.8 147.4L327.6 147.2Z"/><path class="iso-shade" data-shade="1" d="M329.7 148.4L329.8 148.7L327.6 147.2L327.4 146.9Z"/><path class="iso-shade" data-shade="2" d="M332.9 144.9L332.6 144.7L330.4 143.2L330.7 143.4ZM329.5 148.1L329.7 148.4L327.4 146.9L327.3 146.5Z"/><path class="iso-shade" data-shade="3" d="M332.6 144.7L332.3 144.7L331.9 144.7L329.7 143.1L330 143.1L330.4 143.2ZM329.5 147.2L329.5 147.7L329.5 148.1L327.3 146.5L327.3 146.1L327.3 145.7Z"/><path class="iso-top" d="M331.9 144.7L331.5 144.8L331.1 145L330.7 145.2L330.4 145.6L330.1 145.9L329.8 146.3L329.7 146.8L329.5 147.2L327.3 145.7L327.4 145.2L327.6 144.8L327.8 144.4L328.1 144L328.5 143.7L328.9 143.4L329.3 143.2L329.7 143.1Z"/><path class="iso-line iso-edge" data-tone="mid" d="M327.3 146.1L327.3 145.7L327.4 145.2L327.6 144.8L327.8 144.4L328.1 144L328.5 143.7L328.9 143.4L329.3 143.2L329.7 143.1L330 143.1L330.4 143.2L330.7 143.4L332.9 144.9L333.2 145.1L333.4 145.4L333.5 145.8L333.5 146.2L333.5 146.6L333.4 147.1L333.2 147.5L332.9 147.9L332.6 148.3L332.3 148.6L331.9 148.9L331.5 149.1L331.1 149.2L330.7 149.2L330.4 149.1L330.1 149L327.8 147.4L327.6 147.2L327.4 146.9L327.3 146.5Z"/></g></g><g data-mod="store"><g class="iso-solid"><path class="iso-fill" d="M388.3 135.1L388.4 134.6L389 134.3L389.8 134.1L390.7 134.2L391.4 134.5L391.7 134.9L391.7 174.5L391.5 175L391 175.3L390.1 175.5L389.3 175.4L388.6 175.1L388.3 174.7Z"/><path class="iso-shade" data-shade="0" d="M391.7 174.5L391.5 175L391.5 135.3L391.7 134.9ZM391.5 175L391 175.3L391 135.7L391.5 135.3Z"/><path class="iso-shade" data-shade="1" d="M391 175.3L390.1 175.5L390.1 135.9L391 135.7Z"/><path class="iso-shade" data-shade="2" d="M390.1 175.5L389.3 175.4L389.3 135.8L390.1 135.9Z"/><path class="iso-shade" data-shade="3" d="M389.3 175.4L388.6 175.1L388.6 135.5L389.3 135.8ZM388.6 175.1L388.3 174.7L388.3 135.1L388.6 135.5Z"/><path class="iso-top" d="M391 135.7L390.1 135.9L389.3 135.8L388.6 135.5L388.3 135.1L388.4 134.6L389 134.3L389.8 134.1L390.7 134.2L391.4 134.5L391.7 134.9L391.5 135.3Z"/><path class="iso-line iso-edge" data-tone="mid" d="M388.3 135.1L388.4 134.6L389 134.3L389.8 134.1L390.7 134.2L391.4 134.5L391.7 134.9M391.7 174.5L391.5 175L391 175.3L390.1 175.5L389.3 175.4L388.6 175.1L388.3 174.7M388.3 135.1L388.3 174.7M391.7 134.9L391.7 174.5"/></g></g><g data-mod="store"><g data-part="ice" data-i="0"></g></g><g class="iso-solid"><path class="iso-fill" d="M257.6 198.4L257.9 198.1L376 155.2L376.7 155.1L377.3 155.3L379.5 156.9L379.7 157.2L379.7 162.2L379.3 162.5L261.3 205.3L260.6 205.4L260 205.2L257.7 203.7L257.6 203.3Z"/><path class="iso-shade" data-shade="0" d="M379.7 162.2L379.3 162.5L379.3 157.5L379.7 157.2ZM379.3 162.5L261.3 205.3L261.3 200.4L379.3 157.5Z"/><path class="iso-shade" data-shade="1" d="M261.3 205.3L260.6 205.4L260.6 200.5L261.3 200.4Z"/><path class="iso-shade" data-shade="3" d="M260.6 205.4L260 205.2L260 200.3L260.6 200.5ZM260 205.2L257.7 203.7L257.7 198.7L260 200.3ZM257.7 203.7L257.6 203.3L257.6 198.4L257.7 198.7Z"/><path class="iso-top" d="M379.5 156.9L379.7 157.2L379.3 157.5L261.3 200.4L260.6 200.5L260 200.3L257.7 198.7L257.6 198.4L257.9 198.1L376 155.2L376.7 155.1L377.3 155.3Z"/><path class="iso-line iso-crease" data-tone="faint" d="M379.7 157.2L379.3 157.5L261.3 200.4L260.6 200.5L260 200.3L257.7 198.7L257.6 198.4"/><path class="iso-line iso-bevel" data-tone="faint" d="M379.7 157.2L379.1 157.4L261.2 200.3L260.6 200.3L260.2 200.2L258 198.7L257.6 198.4"/><path class="iso-line iso-edge" data-tone="lo" d="M257.6 198.4L257.9 198.1L376 155.2L376.7 155.1L377.3 155.3L379.5 156.9L379.7 157.2M379.7 162.2L379.3 162.5L261.3 205.3L260.6 205.4L260 205.2L257.7 203.7L257.6 203.3M379.7 157.2L379.7 162.2M257.6 198.4L257.6 203.3"/></g><g data-pipe-solid="liq"><g class="iso-solid" data-seamless=""><path class="iso-fill" d="M340.3 178.2L340.3 177.8L340.4 177.4L340.5 177L340.7 176.7L340.9 176.3L341.2 176.1L341.5 175.8L341.8 175.6L342.1 175.4L342.5 175.3L342.9 175.2L343.3 175.2L343.7 175.2L344 175.3L344.4 175.4L344.8 175.6L345.1 175.8L345.4 176.1L345.6 176.3L345.8 176.7L346 177L346.1 177.4L346.2 177.8L346.2 178.2L346.2 178.5L346.1 178.9L346 179.3L345.8 179.6L345.6 180L345.4 180.3L345.1 180.5L344.8 180.7L344.4 180.9L344 181L343.7 181.1L343.3 181.1L342.9 181.1L342.5 181L342.1 180.9L341.8 180.7L341.5 180.5L341.2 180.3L340.9 180L340.7 179.6L340.5 179.3L340.4 178.9L340.3 178.5Z"/><path class="iso-shade" data-shade="0" d="M340.3 178.2L340.3 177.8L340.4 177.4L340.5 177L340.7 176.7L340.9 176.3L341.2 176.1L341.5 175.8L341.8 175.6L342.1 175.4L342.5 175.3L342.9 175.2L343.3 175.2L343.7 175.2L344 175.3L344.4 175.4L344.8 175.6L345.1 175.8L345.4 176.1L345.6 176.3L345.8 176.7L346 177L346.1 177.4L346.2 177.8L346.2 178.2L346.2 178.5L346.1 178.9L346 179.3L345.8 179.6L345.6 180L345.4 180.3L345.1 180.5L344.8 180.7L344.4 180.9L344 181L343.7 181.1L343.3 181.1L342.9 181.1L342.5 181L342.1 180.9L341.8 180.7L341.5 180.5L341.2 180.3L340.9 180L340.7 179.6L340.5 179.3L340.4 178.9L340.3 178.5Z"/><path class="iso-shade" data-shade="1" d="M340.3 178.2L340.3 177.8L340.4 177.4L340.5 177L340.7 176.7L340.9 176.3L341.2 176.1L341.5 175.8L341.8 175.6L342.1 175.4L342.5 175.3L342.9 175.2L343.3 175.2L343.7 175.2L344 175.3L344.4 175.4L344.8 175.6L345 175.7L345.1 175.8L345.1 176L345.1 176.1L345.1 176.3L345.1 176.6L345 176.8L344.8 177.1L344.7 177.4L344.5 177.6L344.3 177.9L344 178.2L343.7 178.5L343.5 178.7L343.2 179L342.9 179.2L342.6 179.4L342.3 179.6L342 179.7L341.8 179.8L341.5 179.9L341.3 179.9L341.1 179.9L341 179.9L340.8 179.8L340.7 179.6L340.5 179.3L340.4 178.9L340.3 178.5Z"/><path class="iso-shade" data-shade="2" d="M340.3 178.2L340.3 177.8L340.4 177.4L340.5 177L340.7 176.7L340.9 176.3L341.2 176.1L341.5 175.8L341.8 175.6L342.1 175.4L342.5 175.3L342.9 175.2L343.3 175.2L343.7 175.2L344 175.3L344.3 175.4L344.4 175.4L344.5 175.5L344.5 175.7L344.5 175.8L344.5 176L344.5 176.2L344.4 176.5L344.3 176.7L344.1 177L343.9 177.2L343.7 177.5L343.5 177.7L343.3 178L343 178.2L342.7 178.5L342.5 178.7L342.2 178.9L341.9 179L341.7 179.1L341.4 179.2L341.2 179.3L341 179.3L340.8 179.3L340.7 179.3L340.6 179.2L340.5 179.1L340.4 178.9L340.3 178.5Z"/><path class="iso-shade" data-shade="3" d="M340.3 178.2L340.3 177.8L340.4 177.4L340.5 177L340.7 176.7L340.9 176.3L341.2 176.1L341.5 175.8L341.8 175.6L342.1 175.4L342.5 175.3L342.9 175.2L343.3 175.2L343.5 175.2L343.6 175.2L343.7 175.3L343.8 175.4L343.9 175.5L343.9 175.6L343.9 175.8L343.8 176L343.7 176.2L343.6 176.4L343.5 176.6L343.4 176.8L343.2 177.1L343 177.3L342.8 177.5L342.6 177.7L342.3 177.9L342.1 178.1L341.9 178.3L341.6 178.4L341.4 178.5L341.2 178.6L341 178.6L340.8 178.7L340.7 178.7L340.5 178.6L340.4 178.6L340.4 178.5L340.3 178.4Z"/><path class="iso-top" d=""/><path class="iso-line iso-edge" data-tone="mid" d="M340.3 178.2L340.3 177.8L340.4 177.4L340.5 177L340.7 176.7L340.9 176.3L341.2 176.1L341.5 175.8L341.8 175.6L342.1 175.4L342.5 175.3L342.9 175.2L343.3 175.2L343.7 175.2L344 175.3L344.4 175.4L344.8 175.6L345.1 175.8L345.4 176.1L345.6 176.3L345.8 176.7L346 177L346.1 177.4L346.2 177.8L346.2 178.2L346.2 178.5L346.1 178.9L346 179.3L345.8 179.6L345.6 180L345.4 180.3L345.1 180.5L344.8 180.7L344.4 180.9L344 181L343.7 181.1L343.3 181.1L342.9 181.1L342.5 181L342.1 180.9L341.8 180.7L341.5 180.5L341.2 180.3L340.9 180L340.7 179.6L340.5 179.3L340.4 178.9L340.3 178.5Z"/></g></g><g data-mod="evap"><g class="iso-solid"><path class="iso-fill" d="M329 144L329.6 143.5L333.4 142.1L334.5 142L335.4 142.3L338.2 144.2L338.5 144.7L338.5 153L337.9 153.5L334.1 154.9L333 155L332.1 154.7L329.3 152.8L329 152.2Z"/><path class="iso-shade" data-shade="0" d="M338.5 153L337.9 153.5L337.9 145.2L338.5 144.7ZM337.9 153.5L334.1 154.9L334.1 146.6L337.9 145.2Z"/><path class="iso-shade" data-shade="1" d="M334.1 154.9L333 155L333 146.7L334.1 146.6Z"/><path class="iso-shade" data-shade="3" d="M333 155L332.1 154.7L332.1 146.4L333 146.7ZM332.1 154.7L329.3 152.8L329.3 144.5L332.1 146.4ZM329.3 152.8L329 152.2L329 144L329.3 144.5Z"/><path class="iso-top" d="M338.2 144.2L338.5 144.7L337.9 145.2L334.1 146.6L333 146.7L332.1 146.4L329.3 144.5L329 144L329.6 143.5L333.4 142.1L334.5 142L335.4 142.3Z"/><path class="iso-line iso-crease" data-tone="faint" d="M338.5 144.7L337.9 145.2L334.1 146.6L333 146.7L332.1 146.4L329.3 144.5L329 144"/><path class="iso-line iso-bevel" data-tone="faint" d="M338.5 144.7L337.6 145.1L333.9 146.4L333.1 146.5L332.3 146.3L329.6 144.4L329 144"/><path class="iso-line iso-edge" data-tone="hi" d="M329 144L329.6 143.5L333.4 142.1L334.5 142L335.4 142.3L338.2 144.2L338.5 144.7M338.5 153L337.9 153.5L334.1 154.9L333 155L332.1 154.7L329.3 152.8L329 152.2M338.5 144.7L338.5 153M329 144L329 152.2"/></g><g class="iso-solid"><path class="iso-fill" d="M330.9 138.5L331.2 137.9L332.1 137.4L333.2 137.2L334.5 137.2L335.6 137.5L336.4 138L336.6 138.6L336.6 144.4L336.3 145L335.4 145.5L334.3 145.8L333 145.7L331.9 145.4L331.1 144.9L330.9 144.3Z"/><path class="iso-shade" data-shade="0" d="M336.6 144.4L336.3 145L336.3 139.2L336.6 138.6ZM336.3 145L335.4 145.5L335.4 139.7L336.3 139.2Z"/><path class="iso-shade" data-shade="1" d="M335.4 145.5L334.3 145.8L334.3 140L335.4 139.7Z"/><path class="iso-shade" data-shade="2" d="M334.3 145.8L333 145.7L333 139.9L334.3 140ZM333 145.7L331.9 145.4L331.9 139.6L333 139.9Z"/><path class="iso-shade" data-shade="3" d="M331.9 145.4L331.1 144.9L331.1 139.1L331.9 139.6ZM331.1 144.9L330.9 144.3L330.9 138.5L331.1 139.1Z"/><path class="iso-top" d="M335.4 139.7L334.3 140L333 139.9L331.9 139.6L331.1 139.1L330.9 138.5L331.2 137.9L332.1 137.4L333.2 137.2L334.5 137.2L335.6 137.5L336.4 138L336.6 138.6L336.3 139.2Z"/><path class="iso-line iso-crease" data-tone="faint" d="M336.6 138.6L336.3 139.2L335.4 139.7L334.3 140L333 139.9L331.9 139.6L331.1 139.1L330.9 138.5"/><path class="iso-line iso-edge" data-tone="mid" d="M330.9 138.5L331.2 137.9L332.1 137.4L333.2 137.2L334.5 137.2L335.6 137.5L336.4 138L336.6 138.6M336.6 144.4L336.3 145L335.4 145.5L334.3 145.8L333 145.7L331.9 145.4L331.1 144.9L330.9 144.3M330.9 138.5L330.9 144.3M336.6 138.6L336.6 144.4"/></g><g class="iso-solid"><path class="iso-fill" d="M325.4 146.8L325.5 146L325.7 145.1L326.1 144.3L326.5 143.5L327.1 142.7L327.8 142.1L328.5 141.6L329.3 141.3L330 141.1L330.7 141L331.4 141.2L332 141.5L334.2 143L334.7 143.5L335.1 144.1L335.3 144.8L335.4 145.5L335.3 146.4L335.1 147.2L334.7 148.1L334.2 148.9L333.6 149.6L333 150.2L332.3 150.7L331.5 151.1L330.8 151.3L330 151.3L329.4 151.1L328.8 150.8L326.5 149.3L326.1 148.9L325.7 148.3L325.5 147.6Z"/><path class="iso-shade" data-shade="0" d="M326.5 149.3L326.1 148.9L328.3 150.4L328.8 150.8ZM327.6 148.3L327.7 147.5L327.9 146.7L328.3 145.8L328.8 145L329.4 144.3L330 143.7L330.8 143.2L331.5 142.8L332.3 142.6L333 142.6L333.6 142.7L334.2 143L334.7 143.5L335.1 144.1L335.3 144.8L335.4 145.5L335.3 146.4L335.1 147.2L334.7 148.1L334.2 148.9L333.6 149.6L333 150.2L332.3 150.7L331.5 151.1L330.8 151.3L330 151.3L329.4 151.1L328.8 150.8L328.3 150.4L327.9 149.8L327.7 149.1L327.6 148.3L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9L331.5 146.9Z"/><path class="iso-shade" data-shade="1" d="M326.1 148.9L325.7 148.3L327.9 149.8L328.3 150.4Z"/><path class="iso-shade" data-shade="2" d="M331.4 141.2L332 141.5L334.2 143L333.6 142.7ZM325.7 148.3L325.5 147.6L327.7 149.1L327.9 149.8Z"/><path class="iso-shade" data-shade="3" d="M330 141.1L330.7 141L331.4 141.2L333.6 142.7L333 142.6L332.3 142.6ZM325.5 147.6L325.4 146.8L325.5 146L327.7 147.5L327.6 148.3L327.7 149.1Z"/><path class="iso-top" d="M325.5 146L325.7 145.1L326.1 144.3L326.5 143.5L327.1 142.7L327.8 142.1L328.5 141.6L329.3 141.3L330 141.1L332.3 142.6L331.5 142.8L330.8 143.2L330 143.7L329.4 144.3L328.8 145L328.3 145.8L327.9 146.7L327.7 147.5Z"/><path class="iso-line iso-crease" data-tone="faint" d="M328.8 150.9L328.1 150.1L327.7 149L327.7 147.7L328.1 146.3L328.8 145L329.7 143.9L330.9 143.1L332.1 142.6L333.2 142.6L334.2 143"/><path class="iso-line iso-edge" data-tone="mid" d="M325.4 146.8L325.5 146L325.7 145.1L326.1 144.3L326.5 143.5L327.1 142.7L327.8 142.1L328.5 141.6L329.3 141.3L330 141.1L330.7 141L331.4 141.2L332 141.5L334.2 143L334.7 143.5L335.1 144.1L335.3 144.8L335.4 145.5L335.3 146.4L335.1 147.2L334.7 148.1L334.2 148.9L333.6 149.6L333 150.2L332.3 150.7L331.5 151.1L330.8 151.3L330 151.3L329.4 151.1L328.8 150.8L326.5 149.3L326.1 148.9L325.7 148.3L325.5 147.6Z"/></g></g><g data-pipe-solid="ret"><g class="iso-solid" data-seamless=""><path class="iso-fill" d="M366.9 130L366.9 129.7L367 129.3L367.1 128.9L367.3 128.6L367.5 128.2L367.7 127.9L368 127.7L368.4 127.5L368.7 127.3L369.1 127.2L369.5 127.1L369.8 127.1L370.2 127.1L370.6 127.2L371 127.3L371.3 127.5L371.7 127.7L372 127.9L372.2 128.2L372.4 128.6L372.6 128.9L372.7 129.3L372.8 129.7L372.8 130L372.8 130.4L372.7 130.8L372.6 131.2L372.4 131.5L372.2 131.9L372 132.1L371.7 132.4L371.3 132.6L371 132.8L370.6 132.9L370.2 133L369.8 133L369.5 133L369.1 132.9L368.7 132.8L368.4 132.6L368 132.4L367.7 132.1L367.5 131.9L367.3 131.5L367.1 131.2L367 130.8L366.9 130.4Z"/><path class="iso-shade" data-shade="0" d="M366.9 130L366.9 129.7L367 129.3L367.1 128.9L367.3 128.6L367.5 128.2L367.7 127.9L368 127.7L368.4 127.5L368.7 127.3L369.1 127.2L369.5 127.1L369.8 127.1L370.2 127.1L370.6 127.2L371 127.3L371.3 127.5L371.7 127.7L372 127.9L372.2 128.2L372.4 128.6L372.6 128.9L372.7 129.3L372.8 129.7L372.8 130L372.8 130.4L372.7 130.8L372.6 131.2L372.4 131.5L372.2 131.9L372 132.1L371.7 132.4L371.3 132.6L371 132.8L370.6 132.9L370.2 133L369.8 133L369.5 133L369.1 132.9L368.7 132.8L368.4 132.6L368 132.4L367.7 132.1L367.5 131.9L367.3 131.5L367.1 131.2L367 130.8L366.9 130.4Z"/><path class="iso-shade" data-shade="1" d="M366.9 130L366.9 129.7L367 129.3L367.1 128.9L367.3 128.6L367.5 128.2L367.7 127.9L368 127.7L368.4 127.5L368.7 127.3L369.1 127.2L369.5 127.1L369.8 127.1L370.2 127.1L370.6 127.2L371 127.3L371.3 127.5L371.5 127.6L371.6 127.7L371.7 127.9L371.7 128L371.7 128.2L371.6 128.5L371.5 128.7L371.4 129L371.2 129.3L371.1 129.5L370.8 129.8L370.6 130.1L370.3 130.4L370 130.6L369.8 130.9L369.5 131.1L369.2 131.3L368.9 131.5L368.6 131.6L368.3 131.7L368.1 131.8L367.9 131.8L367.7 131.8L367.5 131.8L367.4 131.7L367.3 131.5L367.1 131.2L367 130.8L366.9 130.4Z"/><path class="iso-shade" data-shade="2" d="M366.9 130L366.9 129.7L367 129.3L367.1 128.9L367.3 128.6L367.5 128.2L367.7 127.9L368 127.7L368.4 127.5L368.7 127.3L369.1 127.2L369.5 127.1L369.8 127.1L370.2 127.1L370.6 127.2L370.8 127.2L371 127.3L371.1 127.4L371.1 127.6L371.1 127.7L371.1 127.9L371.1 128.1L371 128.3L370.8 128.6L370.7 128.8L370.5 129.1L370.3 129.4L370.1 129.6L369.8 129.9L369.6 130.1L369.3 130.4L369 130.6L368.8 130.7L368.5 130.9L368.3 131L368 131.1L367.8 131.2L367.6 131.2L367.4 131.2L367.3 131.2L367.1 131.1L367 131L367 130.8L366.9 130.4Z"/><path class="iso-shade" data-shade="3" d="M366.9 130L366.9 129.7L367 129.3L367.1 128.9L367.3 128.6L367.5 128.2L367.7 127.9L368 127.7L368.4 127.5L368.7 127.3L369.1 127.2L369.5 127.1L369.8 127.1L370.1 127.1L370.2 127.1L370.3 127.2L370.4 127.3L370.4 127.4L370.5 127.5L370.4 127.7L370.4 127.9L370.3 128.1L370.2 128.3L370.1 128.5L369.9 128.7L369.8 129L369.6 129.2L369.4 129.4L369.1 129.6L368.9 129.8L368.7 130L368.4 130.1L368.2 130.3L368 130.4L367.8 130.5L367.6 130.5L367.4 130.6L367.2 130.6L367.1 130.5L367 130.5L366.9 130.4L366.9 130.3Z"/><path class="iso-top" d=""/><path class="iso-line iso-edge" data-tone="mid" d="M366.9 130L366.9 129.7L367 129.3L367.1 128.9L367.3 128.6L367.5 128.2L367.7 127.9L368 127.7L368.4 127.5L368.7 127.3L369.1 127.2L369.5 127.1L369.8 127.1L370.2 127.1L370.6 127.2L371 127.3L371.3 127.5L371.7 127.7L372 127.9L372.2 128.2L372.4 128.6L372.6 128.9L372.7 129.3L372.8 129.7L372.8 130L372.8 130.4L372.7 130.8L372.6 131.2L372.4 131.5L372.2 131.9L372 132.1L371.7 132.4L371.3 132.6L371 132.8L370.6 132.9L370.2 133L369.8 133L369.5 133L369.1 132.9L368.7 132.8L368.4 132.6L368 132.4L367.7 132.1L367.5 131.9L367.3 131.5L367.1 131.2L367 130.8L366.9 130.4Z"/></g></g><g data-pipe-solid="liq"><g class="iso-solid"><path class="iso-fill" d="M340.8 155.1L340.8 154.8L340.9 154.6L341.2 154.4L341.5 154.2L341.8 154L342.2 153.9L342.7 153.8L343.2 153.8L343.7 153.8L344.1 153.9L344.6 154L345 154.1L345.3 154.3L345.5 154.5L345.7 154.7L345.8 155L345.8 178.1L345.7 178.3L345.6 178.6L345.4 178.8L345.1 179L344.7 179.2L344.3 179.3L343.9 179.4L343.4 179.4L342.9 179.4L342.4 179.3L342 179.2L341.6 179.1L341.3 178.9L341 178.7L340.9 178.4L340.8 178.2Z"/><path class="iso-shade" data-shade="0" d="M345.8 178.1L345.7 178.3L345.6 178.6L345.4 178.8L345.1 179L344.7 179.2L344.3 179.3L343.9 179.4L343.4 179.4L343.4 156.3L343.9 156.2L344.3 156.2L344.7 156L345.1 155.9L345.4 155.7L345.6 155.5L345.7 155.2L345.8 155Z"/><path class="iso-shade" data-shade="1" d="M343.4 179.4L342.9 179.4L342.4 179.3L342.4 156.2L342.9 156.3L343.4 156.3Z"/><path class="iso-shade" data-shade="2" d="M342.4 179.3L342 179.2L341.6 179.1L341.6 155.9L342 156.1L342.4 156.2Z"/><path class="iso-shade" data-shade="3" d="M341.6 179.1L341.3 178.9L341 178.7L340.9 178.4L340.9 155.3L341 155.6L341.3 155.8L341.6 155.9Z"/><path class="iso-top" d="M340.9 178.4L340.8 178.2L340.8 155.1L340.9 155.3ZM345.3 154.3L345.5 154.5L345.7 154.7L345.8 155L345.7 155.2L345.6 155.5L345.4 155.7L345.1 155.9L344.7 156L344.3 156.2L343.9 156.2L343.4 156.3L342.9 156.3L342.4 156.2L342 156.1L341.6 155.9L341.3 155.8L341 155.6L340.9 155.3L340.8 155.1L340.8 154.8L340.9 154.6L341.2 154.4L341.5 154.2L341.8 154L342.2 153.9L342.7 153.8L343.2 153.8L343.7 153.8L344.1 153.9L344.6 154L345 154.1L345.3 154.3L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155Z"/><path class="iso-line iso-edge" data-tone="mid" d="M340.8 155.1L340.8 154.8L340.9 154.6L341.2 154.4L341.5 154.2L341.8 154L342.2 153.9L342.7 153.8L343.2 153.8L343.7 153.8L344.1 153.9L344.6 154L345 154.1L345.3 154.3L345.5 154.5L345.7 154.7L345.8 155L345.8 178.1L345.7 178.3L345.6 178.6L345.4 178.8L345.1 179L344.7 179.2L344.3 179.3L343.9 179.4L343.4 179.4L342.9 179.4L342.4 179.3L342 179.2L341.6 179.1L341.3 178.9L341 178.7L340.9 178.4L340.8 178.2Z"/></g></g><g data-pipe-solid="liq"><g class="iso-solid"><path class="iso-fill" d="M334 150.8L334 150.3L334.1 149.9L334.3 149.4L334.6 149L334.9 148.6L335.2 148.3L335.6 148.1L336 147.9L336.4 147.8L336.8 147.8L337.1 147.8L337.4 148L344.7 153L344.9 153.2L345.1 153.5L345.2 153.9L345.3 154.3L345.2 154.7L345.1 155.2L344.9 155.6L344.7 156L344.4 156.4L344 156.7L343.7 157L343.3 157.2L342.9 157.3L342.5 157.3L342.2 157.2L341.9 157.1L334.6 152.1L334.3 151.8L334.1 151.5L334 151.2Z"/><path class="iso-shade" data-shade="0" d="M343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L343.3 155L345.3 154.3L345.2 154.7L345.1 155.2L344.9 155.6L344.7 156L344.4 156.4L344 156.7L343.7 157L343.3 157.2L342.9 157.3L342.5 157.3L342.2 157.2L341.9 157.1L341.6 156.8L341.4 156.5L341.3 156.2L341.3 155.8L341.3 155.3L341.4 154.9L341.6 154.4L341.9 154L342.2 153.7L342.5 153.3L342.9 153.1L343.3 152.9L343.7 152.8L344 152.8L344.4 152.8L344.7 153L344.9 153.2L345.1 153.5L345.2 153.9L345.3 154.3ZM341.6 156.8L341.9 157.1L334.6 152.1L334.3 151.8Z"/><path class="iso-shade" data-shade="1" d="M341.4 156.5L341.6 156.8L334.3 151.8L334.1 151.5Z"/><path class="iso-shade" data-shade="2" d="M344.7 153L344.4 152.8L337.1 147.8L337.4 148ZM341.3 156.2L341.4 156.5L334.1 151.5L334 151.2Z"/><path class="iso-shade" data-shade="3" d="M344.4 152.8L344 152.8L343.7 152.8L336.4 147.8L336.8 147.8L337.1 147.8ZM341.3 155.3L341.3 155.8L341.3 156.2L334 151.2L334 150.8L334 150.3Z"/><path class="iso-top" d="M343.7 152.8L343.3 152.9L342.9 153.1L342.5 153.3L342.2 153.7L341.9 154L341.6 154.4L341.4 154.9L341.3 155.3L334 150.3L334.1 149.9L334.3 149.4L334.6 149L334.9 148.6L335.2 148.3L335.6 148.1L336 147.9L336.4 147.8Z"/><path class="iso-line iso-edge" data-tone="mid" d="M334 150.8L334 150.3L334.1 149.9L334.3 149.4L334.6 149L334.9 148.6L335.2 148.3L335.6 148.1L336 147.9L336.4 147.8L336.8 147.8L337.1 147.8L337.4 148L344.7 153L344.9 153.2L345.1 153.5L345.2 153.9L345.3 154.3L345.2 154.7L345.1 155.2L344.9 155.6L344.7 156L344.4 156.4L344 156.7L343.7 157L343.3 157.2L342.9 157.3L342.5 157.3L342.2 157.2L341.9 157.1L334.6 152.1L334.3 151.8L334.1 151.5L334 151.2Z"/></g></g><g data-pipe-solid="ret"><g class="iso-solid"><path class="iso-fill" d="M367.8 130.8L367.9 130.3L368 129.9L368.2 129.5L368.4 129L368.7 128.7L369.1 128.3L369.5 128.1L369.8 127.9L370.2 127.8L370.6 127.8L371 127.9L371.3 128L381.4 135L381.6 135.2L381.8 135.5L381.9 135.9L381.9 136.3L381.9 136.7L381.8 137.1L381.6 137.6L381.4 138L381 138.4L380.7 138.7L380.3 139L379.9 139.1L379.5 139.2L379.2 139.3L378.8 139.2L378.5 139L368.4 132.1L368.2 131.8L368 131.5L367.9 131.2Z"/><path class="iso-shade" data-shade="0" d="M379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L379.9 137L381.9 136.3L381.9 136.7L381.8 137.1L381.6 137.6L381.4 138L381 138.4L380.7 138.7L380.3 139L379.9 139.1L379.5 139.2L379.2 139.3L378.8 139.2L378.5 139L378.3 138.8L378.1 138.5L378 138.1L377.9 137.7L378 137.3L378.1 136.8L378.3 136.4L378.5 136L378.8 135.6L379.2 135.3L379.5 135L379.9 134.8L380.3 134.7L380.7 134.7L381 134.8L381.4 135L381.6 135.2L381.8 135.5L381.9 135.9L381.9 136.3ZM378.3 138.8L378.5 139L368.4 132.1L368.2 131.8Z"/><path class="iso-shade" data-shade="1" d="M378.1 138.5L378.3 138.8L368.2 131.8L368 131.5Z"/><path class="iso-shade" data-shade="2" d="M381.4 135L381 134.8L371 127.9L371.3 128ZM378 138.1L378.1 138.5L368 131.5L367.9 131.2Z"/><path class="iso-shade" data-shade="3" d="M381 134.8L380.7 134.7L380.3 134.7L370.2 127.8L370.6 127.8L371 127.9ZM378 137.3L377.9 137.7L378 138.1L367.9 131.2L367.8 130.8L367.9 130.3Z"/><path class="iso-top" d="M380.3 134.7L379.9 134.8L379.5 135L379.2 135.3L378.8 135.6L378.5 136L378.3 136.4L378.1 136.8L378 137.3L367.9 130.3L368 129.9L368.2 129.5L368.4 129L368.7 128.7L369.1 128.3L369.5 128.1L369.8 127.9L370.2 127.8Z"/><path class="iso-line iso-edge" data-tone="mid" d="M367.8 130.8L367.9 130.3L368 129.9L368.2 129.5L368.4 129L368.7 128.7L369.1 128.3L369.5 128.1L369.8 127.9L370.2 127.8L370.6 127.8L371 127.9L371.3 128L381.4 135L381.6 135.2L381.8 135.5L381.9 135.9L381.9 136.3L381.9 136.7L381.8 137.1L381.6 137.6L381.4 138L381 138.4L380.7 138.7L380.3 139L379.9 139.1L379.5 139.2L379.2 139.3L378.8 139.2L378.5 139L368.4 132.1L368.2 131.8L368 131.5L367.9 131.2Z"/></g></g><g data-mod="evap"><g class="iso-solid"><path class="iso-fill" d="M313.8 136.6L313.9 135.9L314.1 135.1L314.4 134.3L314.8 133.6L315.4 132.9L316 132.3L316.7 131.9L317.3 131.5L318 131.4L318.7 131.3L319.3 131.5L319.9 131.7L321.5 132.9L322 133.3L322.3 133.8L322.5 134.5L322.6 135.2L322.5 136L322.3 136.8L322 137.5L321.5 138.3L321 138.9L320.4 139.5L319.7 140L319 140.3L318.3 140.5L317.7 140.5L317.1 140.4L316.5 140.1L314.8 138.9L314.4 138.5L314.1 138L313.9 137.3Z"/><path class="iso-shade" data-shade="0" d="M314.8 138.9L314.4 138.5L316.1 139.7L316.5 140.1ZM315.5 137.8L315.5 137L315.7 136.2L316.1 135.5L316.5 134.7L317.1 134L317.7 133.5L318.3 133L319 132.7L319.7 132.5L320.4 132.5L321 132.6L321.5 132.9L322 133.3L322.3 133.8L322.5 134.5L322.6 135.2L322.5 136L322.3 136.8L322 137.5L321.5 138.3L321 138.9L320.4 139.5L319.7 140L319 140.3L318.3 140.5L317.7 140.5L317.1 140.4L316.5 140.1L316.1 139.7L315.7 139.1L315.5 138.5L315.5 137.8L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5L319 136.5Z"/><path class="iso-shade" data-shade="1" d="M314.4 138.5L314.1 138L315.7 139.1L316.1 139.7Z"/><path class="iso-shade" data-shade="2" d="M319.3 131.5L319.9 131.7L321.5 132.9L321 132.6ZM314.1 138L313.9 137.3L315.5 138.5L315.7 139.1Z"/><path class="iso-shade" data-shade="3" d="M318 131.4L318.7 131.3L319.3 131.5L321 132.6L320.4 132.5L319.7 132.5ZM313.9 137.3L313.8 136.6L313.9 135.9L315.5 137L315.5 137.8L315.5 138.5Z"/><path class="iso-top" d="M313.9 135.9L314.1 135.1L314.4 134.3L314.8 133.6L315.4 132.9L316 132.3L316.7 131.9L317.3 131.5L318 131.4L319.7 132.5L319 132.7L318.3 133L317.7 133.5L317.1 134L316.5 134.7L316.1 135.5L315.7 136.2L315.5 137Z"/><path class="iso-line iso-crease" data-tone="faint" d="M316.5 140.1L315.9 139.4L315.5 138.4L315.5 137.2L315.8 136L316.5 134.7L317.4 133.7L318.4 133L319.5 132.5L320.6 132.5L321.5 132.9"/><path class="iso-line iso-edge" data-tone="mid" d="M313.8 136.6L313.9 135.9L314.1 135.1L314.4 134.3L314.8 133.6L315.4 132.9L316 132.3L316.7 131.9L317.3 131.5L318 131.4L318.7 131.3L319.3 131.5L319.9 131.7L321.5 132.9L322 133.3L322.3 133.8L322.5 134.5L322.6 135.2L322.5 136L322.3 136.8L322 137.5L321.5 138.3L321 138.9L320.4 139.5L319.7 140L319 140.3L318.3 140.5L317.7 140.5L317.1 140.4L316.5 140.1L314.8 138.9L314.4 138.5L314.1 138L313.9 137.3Z"/></g></g><g data-mod="store"><g class="iso-solid"><path class="iso-fill" d="M369.7 141.8L369.9 141.4L370.4 141L371.3 140.9L372.1 140.9L372.8 141.2L373.2 141.6L373.2 181.3L373 181.7L372.5 182L371.6 182.2L370.8 182.1L370.1 181.9L369.7 181.4Z"/><path class="iso-shade" data-shade="0" d="M373.2 181.3L373 181.7L373 142.1L373.2 141.6ZM373 181.7L372.5 182L372.5 142.4L373 142.1Z"/><path class="iso-shade" data-shade="1" d="M372.5 182L371.6 182.2L371.6 142.6L372.5 142.4Z"/><path class="iso-shade" data-shade="2" d="M371.6 182.2L370.8 182.1L370.8 142.5L371.6 142.6Z"/><path class="iso-shade" data-shade="3" d="M370.8 182.1L370.1 181.9L370.1 142.2L370.8 142.5ZM370.1 181.9L369.7 181.4L369.7 141.8L370.1 142.2Z"/><path class="iso-top" d="M372.5 142.4L371.6 142.6L370.8 142.5L370.1 142.2L369.7 141.8L369.9 141.4L370.4 141L371.3 140.9L372.1 140.9L372.8 141.2L373.2 141.6L373 142.1Z"/><path class="iso-line iso-edge" data-tone="mid" d="M369.7 141.8L369.9 141.4L370.4 141L371.3 140.9L372.1 140.9L372.8 141.2L373.2 141.6M373.2 181.3L373 181.7L372.5 182L371.6 182.2L370.8 182.1L370.1 181.9L369.7 181.4M369.7 141.8L369.7 181.4M373.2 141.6L373.2 181.3"/></g></g><g data-mod="store"><g class="iso-solid"><path class="iso-fill" d="M398.3 142L398.5 141.6L399 141.2L399.9 141.1L400.7 141.2L401.4 141.4L401.8 141.8L401.8 181.5L401.6 181.9L401.1 182.3L400.2 182.4L399.4 182.4L398.7 182.1L398.3 181.7Z"/><path class="iso-shade" data-shade="0" d="M401.8 181.5L401.6 181.9L401.6 142.3L401.8 141.8ZM401.6 181.9L401.1 182.3L401.1 142.6L401.6 142.3Z"/><path class="iso-shade" data-shade="1" d="M401.1 182.3L400.2 182.4L400.2 142.8L401.1 142.6Z"/><path class="iso-shade" data-shade="2" d="M400.2 182.4L399.4 182.4L399.4 142.7L400.2 142.8Z"/><path class="iso-shade" data-shade="3" d="M399.4 182.4L398.7 182.1L398.7 142.4L399.4 142.7ZM398.7 182.1L398.3 181.7L398.3 142L398.7 142.4Z"/><path class="iso-top" d="M401.1 142.6L400.2 142.8L399.4 142.7L398.7 142.4L398.3 142L398.5 141.6L399 141.2L399.9 141.1L400.7 141.2L401.4 141.4L401.8 141.8L401.6 142.3Z"/><path class="iso-line iso-edge" data-tone="mid" d="M398.3 142L398.5 141.6L399 141.2L399.9 141.1L400.7 141.2L401.4 141.4L401.8 141.8M401.8 181.5L401.6 181.9L401.1 182.3L400.2 182.4L399.4 182.4L398.7 182.1L398.3 181.7M398.3 142L398.3 181.7M401.8 141.8L401.8 181.5"/></g></g><g data-pipe-solid="liq"><g class="iso-solid" data-seamless=""><path class="iso-fill" d="M340.3 155L340.3 154.6L340.4 154.3L340.5 153.9L340.7 153.5L340.9 153.2L341.2 152.9L341.5 152.7L341.8 152.5L342.1 152.3L342.5 152.2L342.9 152.1L343.3 152.1L343.7 152.1L344 152.2L344.4 152.3L344.8 152.5L345.1 152.7L345.4 152.9L345.6 153.2L345.8 153.5L346 153.9L346.1 154.3L346.2 154.6L346.2 155L346.2 155.4L346.1 155.8L346 156.2L345.8 156.5L345.6 156.8L345.4 157.1L345.1 157.4L344.8 157.6L344.4 157.8L344 157.9L343.7 158L343.3 158L342.9 158L342.5 157.9L342.1 157.8L341.8 157.6L341.5 157.4L341.2 157.1L340.9 156.8L340.7 156.5L340.5 156.2L340.4 155.8L340.3 155.4Z"/><path class="iso-shade" data-shade="0" d="M340.3 155L340.3 154.6L340.4 154.3L340.5 153.9L340.7 153.5L340.9 153.2L341.2 152.9L341.5 152.7L341.8 152.5L342.1 152.3L342.5 152.2L342.9 152.1L343.3 152.1L343.7 152.1L344 152.2L344.4 152.3L344.8 152.5L345.1 152.7L345.4 152.9L345.6 153.2L345.8 153.5L346 153.9L346.1 154.3L346.2 154.6L346.2 155L346.2 155.4L346.1 155.8L346 156.2L345.8 156.5L345.6 156.8L345.4 157.1L345.1 157.4L344.8 157.6L344.4 157.8L344 157.9L343.7 158L343.3 158L342.9 158L342.5 157.9L342.1 157.8L341.8 157.6L341.5 157.4L341.2 157.1L340.9 156.8L340.7 156.5L340.5 156.2L340.4 155.8L340.3 155.4Z"/><path class="iso-shade" data-shade="1" d="M340.3 155L340.3 154.6L340.4 154.3L340.5 153.9L340.7 153.5L340.9 153.2L341.2 152.9L341.5 152.7L341.8 152.5L342.1 152.3L342.5 152.2L342.9 152.1L343.3 152.1L343.7 152.1L344 152.2L344.4 152.3L344.8 152.5L345 152.6L345.1 152.7L345.1 152.8L345.1 153L345.1 153.2L345.1 153.5L345 153.7L344.8 154L344.7 154.2L344.5 154.5L344.3 154.8L344 155.1L343.7 155.4L343.5 155.6L343.2 155.9L342.9 156.1L342.6 156.3L342.3 156.5L342 156.6L341.8 156.7L341.5 156.8L341.3 156.8L341.1 156.8L341 156.8L340.8 156.7L340.7 156.5L340.5 156.2L340.4 155.8L340.3 155.4Z"/><path class="iso-shade" data-shade="2" d="M340.3 155L340.3 154.6L340.4 154.3L340.5 153.9L340.7 153.5L340.9 153.2L341.2 152.9L341.5 152.7L341.8 152.5L342.1 152.3L342.5 152.2L342.9 152.1L343.3 152.1L343.7 152.1L344 152.2L344.3 152.2L344.4 152.3L344.5 152.4L344.5 152.5L344.5 152.7L344.5 152.9L344.5 153.1L344.4 153.3L344.3 153.6L344.1 153.8L343.9 154.1L343.7 154.4L343.5 154.6L343.3 154.9L343 155.1L342.7 155.3L342.5 155.6L342.2 155.7L341.9 155.9L341.7 156L341.4 156.1L341.2 156.2L341 156.2L340.8 156.2L340.7 156.2L340.6 156.1L340.5 156L340.4 155.8L340.3 155.4Z"/><path class="iso-shade" data-shade="3" d="M340.3 155L340.3 154.6L340.4 154.3L340.5 153.9L340.7 153.5L340.9 153.2L341.2 152.9L341.5 152.7L341.8 152.5L342.1 152.3L342.5 152.2L342.9 152.1L343.3 152.1L343.5 152.1L343.6 152.1L343.7 152.2L343.8 152.3L343.9 152.4L343.9 152.5L343.9 152.7L343.8 152.9L343.7 153.1L343.6 153.3L343.5 153.5L343.4 153.7L343.2 153.9L343 154.2L342.8 154.4L342.6 154.6L342.3 154.8L342.1 155L341.9 155.1L341.6 155.3L341.4 155.4L341.2 155.5L341 155.5L340.8 155.5L340.7 155.5L340.5 155.5L340.4 155.5L340.4 155.4L340.3 155.2Z"/><path class="iso-top" d=""/><path class="iso-line iso-edge" data-tone="mid" d="M340.3 155L340.3 154.6L340.4 154.3L340.5 153.9L340.7 153.5L340.9 153.2L341.2 152.9L341.5 152.7L341.8 152.5L342.1 152.3L342.5 152.2L342.9 152.1L343.3 152.1L343.7 152.1L344 152.2L344.4 152.3L344.8 152.5L345.1 152.7L345.4 152.9L345.6 153.2L345.8 153.5L346 153.9L346.1 154.3L346.2 154.6L346.2 155L346.2 155.4L346.1 155.8L346 156.2L345.8 156.5L345.6 156.8L345.4 157.1L345.1 157.4L344.8 157.6L344.4 157.8L344 157.9L343.7 158L343.3 158L342.9 158L342.5 157.9L342.1 157.8L341.8 157.6L341.5 157.4L341.2 157.1L340.9 156.8L340.7 156.5L340.5 156.2L340.4 155.8L340.3 155.4Z"/></g></g><g data-mod="store"><g data-part="ice" data-i="1"></g></g><g data-mod="store"><g data-part="ice" data-i="2"></g></g><g data-pipe-solid="ret"><g class="iso-solid"><path class="iso-fill" d="M332.1 142.2L332.2 141.8L332.2 141.5L332.4 141.2L332.6 141L332.8 140.9L369 127.7L369.3 127.7L369.6 127.7L369.8 127.9L370.1 128.1L370.4 128.4L370.7 128.8L370.9 129.2L371.1 129.7L371.2 130.2L371.3 130.6L371.3 131L371.3 131.4L371.2 131.8L371.1 132.1L370.9 132.3L370.7 132.4L334.4 145.6L334.2 145.6L333.9 145.5L333.6 145.4L333.3 145.1L333 144.8L332.8 144.4L332.6 144L332.4 143.6L332.2 143.1L332.2 142.7Z"/><path class="iso-shade" data-shade="0" d="M371.2 130.2L371.3 130.6L371.3 131L371.3 131.4L371.2 131.8L371.1 132.1L370.9 132.3L370.7 132.4L334.4 145.6L334.6 145.4L334.8 145.2L334.9 145L335 144.6L335.1 144.2L335 143.8L334.9 143.3Z"/><path class="iso-shade" data-shade="1" d="M370.9 129.2L371.1 129.7L371.2 130.2L334.9 143.3L334.8 142.9L334.6 142.4Z"/><path class="iso-shade" data-shade="2" d="M370.7 128.8L370.9 129.2L334.6 142.4L334.4 142Z"/><path class="iso-shade" data-shade="3" d="M370.4 128.4L370.7 128.8L334.4 142L334.2 141.6ZM332.1 142.2L332.2 141.8L332.2 141.5L332.4 141.2L332.6 141L332.8 140.9L333 140.8L333.3 140.9L333.6 141.1L333.9 141.3L334.2 141.6L334.4 142L334.6 142.4L334.8 142.9L334.9 143.3L335 143.8L335.1 144.2L335 144.6L334.9 145L334.8 145.2L334.6 145.4L334.4 145.6L334.2 145.6L333.9 145.5L333.6 145.4L333.3 145.1L333 144.8L332.8 144.4L332.6 144L332.4 143.6L332.2 143.1L332.2 142.7L332.1 142.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2Z"/><path class="iso-top" d="M369 127.7L369.3 127.7L369.6 127.7L369.8 127.9L370.1 128.1L370.4 128.4L334.2 141.6L333.9 141.3L333.6 141.1L333.3 140.9L333 140.8L332.8 140.9Z"/><path class="iso-line iso-edge" data-tone="mid" d="M332.1 142.2L332.2 141.8L332.2 141.5L332.4 141.2L332.6 141L332.8 140.9L369 127.7L369.3 127.7L369.6 127.7L369.8 127.9L370.1 128.1L370.4 128.4L370.7 128.8L370.9 129.2L371.1 129.7L371.2 130.2L371.3 130.6L371.3 131L371.3 131.4L371.2 131.8L371.1 132.1L370.9 132.3L370.7 132.4L334.4 145.6L334.2 145.6L333.9 145.5L333.6 145.4L333.3 145.1L333 144.8L332.8 144.4L332.6 144L332.4 143.6L332.2 143.1L332.2 142.7Z"/></g></g><g data-pipe-solid="lpOut"><g class="iso-solid"><path class="iso-fill" d="M316.5 136.8L316.5 136.4L316.6 136L316.8 135.5L317 135.1L317.3 134.7L317.7 134.4L318.1 134.1L318.5 134L318.9 133.9L319.2 133.8L319.6 133.9L319.9 134.1L335 144.5L335.3 144.7L335.4 145L335.6 145.4L335.6 145.8L335.6 146.2L335.4 146.7L335.3 147.1L335 147.5L334.7 147.9L334.4 148.2L334 148.5L333.6 148.7L333.2 148.8L332.8 148.8L332.5 148.7L332.2 148.6L317 138.1L316.8 137.9L316.6 137.6L316.5 137.2Z"/><path class="iso-shade" data-shade="0" d="M317 138.1L316.8 137.9L331.9 148.3L332.2 148.6ZM331.6 147.2L331.6 146.8L331.7 146.4L331.9 145.9L332.2 145.5L332.5 145.1L332.8 144.8L333.2 144.6L333.6 144.4L334 144.3L334.4 144.3L334.7 144.3L335 144.5L335.3 144.7L335.4 145L335.6 145.4L335.6 145.8L335.6 146.2L335.4 146.7L335.3 147.1L335 147.5L334.7 147.9L334.4 148.2L334 148.5L333.6 148.7L333.2 148.8L332.8 148.8L332.5 148.7L332.2 148.6L331.9 148.3L331.7 148L331.6 147.7L331.6 147.2L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5L333.6 146.5Z"/><path class="iso-shade" data-shade="1" d="M316.8 137.9L316.6 137.6L331.7 148L331.9 148.3Z"/><path class="iso-shade" data-shade="2" d="M319.6 133.9L319.9 134.1L335 144.5L334.7 144.3ZM316.6 137.6L316.5 137.2L331.6 147.7L331.7 148Z"/><path class="iso-shade" data-shade="3" d="M318.9 133.9L319.2 133.8L319.6 133.9L334.7 144.3L334.4 144.3L334 144.3ZM316.5 137.2L316.5 136.8L316.5 136.4L331.6 146.8L331.6 147.2L331.6 147.7Z"/><path class="iso-top" d="M316.5 136.4L316.6 136L316.8 135.5L317 135.1L317.3 134.7L317.7 134.4L318.1 134.1L318.5 134L318.9 133.9L334 144.3L333.6 144.4L333.2 144.6L332.8 144.8L332.5 145.1L332.2 145.5L331.9 145.9L331.7 146.4L331.6 146.8Z"/><path class="iso-line iso-edge" data-tone="mid" d="M316.5 136.8L316.5 136.4L316.6 136L316.8 135.5L317 135.1L317.3 134.7L317.7 134.4L318.1 134.1L318.5 134L318.9 133.9L319.2 133.8L319.6 133.9L319.9 134.1L335 144.5L335.3 144.7L335.4 145L335.6 145.4L335.6 145.8L335.6 146.2L335.4 146.7L335.3 147.1L335 147.5L334.7 147.9L334.4 148.2L334 148.5L333.6 148.7L333.2 148.8L332.8 148.8L332.5 148.7L332.2 148.6L317 138.1L316.8 137.9L316.6 137.6L316.5 137.2Z"/></g></g><g data-pipe-solid="feedH"><g class="iso-solid" data-seamless=""><path class="iso-fill" d="M315.4 187.1L315.4 186.7L315.5 186.3L315.6 185.9L315.8 185.5L316 185.2L316.3 184.8L316.6 184.6L317 184.3L317.4 184.1L317.8 184L318.2 183.9L318.6 183.9L319 183.9L319.4 184L319.8 184.1L320.2 184.3L320.6 184.6L320.9 184.8L321.1 185.2L321.4 185.5L321.6 185.9L321.7 186.3L321.8 186.7L321.8 187.1L321.8 187.5L321.7 188L321.6 188.4L321.4 188.7L321.1 189.1L320.9 189.4L320.6 189.7L320.2 189.9L319.8 190.1L319.4 190.2L319 190.3L318.6 190.3L318.2 190.3L317.8 190.2L317.4 190.1L317 189.9L316.6 189.7L316.3 189.4L316 189.1L315.8 188.7L315.6 188.4L315.5 188L315.4 187.5Z"/><path class="iso-shade" data-shade="0" d="M315.4 187.1L315.4 186.7L315.5 186.3L315.6 185.9L315.8 185.5L316 185.2L316.3 184.8L316.6 184.6L317 184.3L317.4 184.1L317.8 184L318.2 183.9L318.6 183.9L319 183.9L319.4 184L319.8 184.1L320.2 184.3L320.6 184.6L320.9 184.8L321.1 185.2L321.4 185.5L321.6 185.9L321.7 186.3L321.8 186.7L321.8 187.1L321.8 187.5L321.7 188L321.6 188.4L321.4 188.7L321.1 189.1L320.9 189.4L320.6 189.7L320.2 189.9L319.8 190.1L319.4 190.2L319 190.3L318.6 190.3L318.2 190.3L317.8 190.2L317.4 190.1L317 189.9L316.6 189.7L316.3 189.4L316 189.1L315.8 188.7L315.6 188.4L315.5 188L315.4 187.5Z"/><path class="iso-shade" data-shade="1" d="M315.4 187.1L315.4 186.7L315.5 186.3L315.6 185.9L315.8 185.5L316 185.2L316.3 184.8L316.6 184.6L317 184.3L317.4 184.1L317.8 184L318.2 183.9L318.6 183.9L319 183.9L319.4 184L319.8 184.1L320.2 184.3L320.4 184.5L320.5 184.6L320.6 184.8L320.6 184.9L320.6 185.2L320.5 185.4L320.4 185.7L320.3 186L320.1 186.3L319.9 186.6L319.7 186.9L319.4 187.2L319.1 187.5L318.8 187.8L318.5 188L318.2 188.3L317.9 188.5L317.5 188.7L317.2 188.8L317 188.9L316.7 189L316.5 189L316.3 189L316.1 189L315.9 188.9L315.8 188.7L315.6 188.4L315.5 188L315.4 187.5Z"/><path class="iso-shade" data-shade="2" d="M315.4 187.1L315.4 186.7L315.5 186.3L315.6 185.9L315.8 185.5L316 185.2L316.3 184.8L316.6 184.6L317 184.3L317.4 184.1L317.8 184L318.2 183.9L318.6 183.9L319 183.9L319.4 184L319.7 184.1L319.8 184.2L319.9 184.3L320 184.4L320 184.6L320 184.8L319.9 185L319.8 185.3L319.7 185.5L319.5 185.8L319.3 186.1L319.1 186.4L318.8 186.7L318.6 187L318.3 187.2L318 187.5L317.7 187.7L317.4 187.9L317.1 188.1L316.9 188.2L316.6 188.3L316.4 188.4L316.1 188.4L315.9 188.4L315.8 188.4L315.6 188.3L315.6 188.2L315.5 188L315.4 187.5Z"/><path class="iso-shade" data-shade="3" d="M315.4 187.1L315.4 186.7L315.5 186.3L315.6 185.9L315.8 185.5L316 185.2L316.3 184.8L316.6 184.6L317 184.3L317.4 184.1L317.8 184L318.2 183.9L318.6 183.9L318.9 183.9L319 183.9L319.1 184L319.2 184.1L319.2 184.2L319.3 184.4L319.2 184.6L319.2 184.8L319.1 185L319 185.2L318.9 185.5L318.7 185.7L318.5 185.9L318.3 186.2L318.1 186.4L317.8 186.7L317.6 186.9L317.3 187.1L317.1 187.2L316.8 187.4L316.6 187.5L316.3 187.6L316.1 187.6L315.9 187.7L315.8 187.7L315.6 187.6L315.5 187.6L315.4 187.5L315.4 187.3Z"/><path class="iso-top" d=""/><path class="iso-line iso-edge" data-tone="mid" d="M315.4 187.1L315.4 186.7L315.5 186.3L315.6 185.9L315.8 185.5L316 185.2L316.3 184.8L316.6 184.6L317 184.3L317.4 184.1L317.8 184L318.2 183.9L318.6 183.9L319 183.9L319.4 184L319.8 184.1L320.2 184.3L320.6 184.6L320.9 184.8L321.1 185.2L321.4 185.5L321.6 185.9L321.7 186.3L321.8 186.7L321.8 187.1L321.8 187.5L321.7 188L321.6 188.4L321.4 188.7L321.1 189.1L320.9 189.4L320.6 189.7L320.2 189.9L319.8 190.1L319.4 190.2L319 190.3L318.6 190.3L318.2 190.3L317.8 190.2L317.4 190.1L317 189.9L316.6 189.7L316.3 189.4L316 189.1L315.8 188.7L315.6 188.4L315.5 188L315.4 187.5Z"/></g></g><g data-pipe-solid="liq"><g class="iso-solid"><path class="iso-fill" d="M286.3 197.3L286.3 196.9L286.4 196.6L286.5 196.3L286.7 196.1L286.9 196L342.5 175.8L342.7 175.8L343 175.9L343.3 176L343.6 176.2L343.8 176.6L344.1 176.9L344.3 177.3L344.5 177.8L344.6 178.3L344.7 178.7L344.7 179.2L344.7 179.6L344.6 179.9L344.5 180.2L344.3 180.4L344.1 180.5L288.5 200.7L288.3 200.7L288 200.6L287.7 200.5L287.5 200.2L287.2 199.9L286.9 199.6L286.7 199.1L286.5 198.7L286.4 198.2L286.3 197.8Z"/><path class="iso-shade" data-shade="0" d="M288.5 200.7L288.8 200.6L288.9 200.4L289.1 200.1L289.2 199.7L289.2 199.3L289.2 198.9L289.1 198.4L344.6 178.3L344.7 178.7L344.7 179.2L344.7 179.6L344.6 179.9L344.5 180.2L344.3 180.4L344.1 180.5Z"/><path class="iso-shade" data-shade="1" d="M289.1 198.4L288.9 198L288.8 197.5L344.3 177.3L344.5 177.8L344.6 178.3Z"/><path class="iso-shade" data-shade="2" d="M288.8 197.5L288.5 197.1L344.1 176.9L344.3 177.3Z"/><path class="iso-shade" data-shade="3" d="M287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L287.7 198.3L289.2 199.3L289.2 199.7L289.1 200.1L288.9 200.4L288.8 200.6L288.5 200.7L288.3 200.7L288 200.6L287.7 200.5L287.5 200.2L287.2 199.9L286.9 199.6L286.7 199.1L286.5 198.7L286.4 198.2L286.3 197.8L286.3 197.3L286.3 196.9L286.4 196.6L286.5 196.3L286.7 196.1L286.9 196L287.2 196L287.5 196L287.7 196.2L288 196.4L288.3 196.7L288.5 197.1L288.8 197.5L288.9 198L289.1 198.4L289.2 198.9L289.2 199.3ZM288.5 197.1L288.3 196.7L343.8 176.6L344.1 176.9Z"/><path class="iso-top" d="M288.3 196.7L288 196.4L287.7 196.2L287.5 196L287.2 196L286.9 196L342.5 175.8L342.7 175.8L343 175.9L343.3 176L343.6 176.2L343.8 176.6Z"/><path class="iso-line iso-edge" data-tone="mid" d="M286.3 197.3L286.3 196.9L286.4 196.6L286.5 196.3L286.7 196.1L286.9 196L342.5 175.8L342.7 175.8L343 175.9L343.3 176L343.6 176.2L343.8 176.6L344.1 176.9L344.3 177.3L344.5 177.8L344.6 178.3L344.7 178.7L344.7 179.2L344.7 179.6L344.6 179.9L344.5 180.2L344.3 180.4L344.1 180.5L288.5 200.7L288.3 200.7L288 200.6L287.7 200.5L287.5 200.2L287.2 199.9L286.9 199.6L286.7 199.1L286.5 198.7L286.4 198.2L286.3 197.8Z"/></g></g><g data-pipe-solid="feedH"><g class="iso-solid"><path class="iso-fill" d="M316.6 187.9L316.6 187.4L316.7 187L316.9 186.5L317.2 186.1L317.5 185.7L317.8 185.4L318.2 185.2L318.6 185L319 184.9L319.4 184.9L319.7 184.9L320 185.1L326.2 189.3L326.4 189.6L326.6 189.9L326.7 190.2L326.8 190.6L326.7 191.1L326.6 191.5L326.4 192L326.2 192.4L325.9 192.7L325.5 193.1L325.1 193.3L324.8 193.5L324.4 193.6L324 193.6L323.6 193.6L323.3 193.4L317.2 189.2L316.9 188.9L316.7 188.6L316.6 188.3Z"/><path class="iso-shade" data-shade="0" d="M317.2 189.2L316.9 188.9L323.1 193.2L323.3 193.4ZM322.7 192.1L322.8 191.7L322.9 191.2L323.1 190.8L323.3 190.4L323.6 190L324 189.7L324.4 189.4L324.8 189.2L325.1 189.1L325.5 189.1L325.9 189.2L326.2 189.3L326.4 189.6L326.6 189.9L326.7 190.2L326.8 190.6L326.7 191.1L326.6 191.5L326.4 192L326.2 192.4L325.9 192.7L325.5 193.1L325.1 193.3L324.8 193.5L324.4 193.6L324 193.6L323.6 193.6L323.3 193.4L323.1 193.2L322.9 192.9L322.8 192.5L322.7 192.1L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4L324.8 191.4Z"/><path class="iso-shade" data-shade="1" d="M316.9 188.9L316.7 188.6L322.9 192.9L323.1 193.2Z"/><path class="iso-shade" data-shade="2" d="M319.7 184.9L320 185.1L326.2 189.3L325.9 189.2ZM316.7 188.6L316.6 188.3L322.8 192.5L322.9 192.9Z"/><path class="iso-shade" data-shade="3" d="M319 184.9L319.4 184.9L319.7 184.9L325.9 189.2L325.5 189.1L325.1 189.1ZM316.6 188.3L316.6 187.9L316.6 187.4L322.8 191.7L322.7 192.1L322.8 192.5Z"/><path class="iso-top" d="M316.6 187.4L316.7 187L316.9 186.5L317.2 186.1L317.5 185.7L317.8 185.4L318.2 185.2L318.6 185L319 184.9L325.1 189.1L324.8 189.2L324.4 189.4L324 189.7L323.6 190L323.3 190.4L323.1 190.8L322.9 191.2L322.8 191.7Z"/><path class="iso-line iso-edge" data-tone="mid" d="M316.6 187.9L316.6 187.4L316.7 187L316.9 186.5L317.2 186.1L317.5 185.7L317.8 185.4L318.2 185.2L318.6 185L319 184.9L319.4 184.9L319.7 184.9L320 185.1L326.2 189.3L326.4 189.6L326.6 189.9L326.7 190.2L326.8 190.6L326.7 191.1L326.6 191.5L326.4 192L326.2 192.4L325.9 192.7L325.5 193.1L325.1 193.3L324.8 193.5L324.4 193.6L324 193.6L323.6 193.6L323.3 193.4L317.2 189.2L316.9 188.9L316.7 188.6L316.6 188.3Z"/></g></g><g data-mod="store"><g class="iso-solid"><path class="iso-fill" d="M379.8 148.8L380 148.3L380.5 148L381.4 147.8L382.2 147.9L382.9 148.2L383.2 148.6L383.2 188.2L383.1 188.6L382.5 189L381.7 189.2L380.8 189.1L380.2 188.8L379.8 188.4Z"/><path class="iso-shade" data-shade="0" d="M383.2 188.2L383.1 188.6L383.1 149L383.2 148.6ZM383.1 188.6L382.5 189L382.5 149.4L383.1 149Z"/><path class="iso-shade" data-shade="1" d="M382.5 189L381.7 189.2L381.7 149.5L382.5 149.4Z"/><path class="iso-shade" data-shade="2" d="M381.7 189.2L380.8 189.1L380.8 149.4L381.7 149.5Z"/><path class="iso-shade" data-shade="3" d="M380.8 189.1L380.2 188.8L380.2 149.2L380.8 149.4ZM380.2 188.8L379.8 188.4L379.8 148.8L380.2 149.2Z"/><path class="iso-top" d="M382.5 149.4L381.7 149.5L380.8 149.4L380.2 149.2L379.8 148.8L380 148.3L380.5 148L381.4 147.8L382.2 147.9L382.9 148.2L383.2 148.6L383.1 149Z"/><path class="iso-line iso-edge" data-tone="mid" d="M379.8 148.8L380 148.3L380.5 148L381.4 147.8L382.2 147.9L382.9 148.2L383.2 148.6M383.2 188.2L383.1 188.6L382.5 189L381.7 189.2L380.8 189.1L380.2 188.8L379.8 188.4M379.8 148.8L379.8 188.4M383.2 148.6L383.2 188.2"/></g></g><g data-mod="store"><g class="iso-solid"><path class="iso-fill" d="M408.4 149L408.6 148.5L409.1 148.2L410 148L410.8 148.1L411.5 148.4L411.8 148.8L411.8 188.4L411.7 188.9L411.1 189.2L410.3 189.4L409.4 189.3L408.7 189L408.4 188.6Z"/><path class="iso-shade" data-shade="0" d="M411.8 188.4L411.7 188.9L411.7 149.2L411.8 148.8ZM411.7 188.9L411.1 189.2L411.1 149.6L411.7 149.2Z"/><path class="iso-shade" data-shade="1" d="M411.1 189.2L410.3 189.4L410.3 149.7L411.1 149.6Z"/><path class="iso-shade" data-shade="2" d="M410.3 189.4L409.4 189.3L409.4 149.7L410.3 149.7Z"/><path class="iso-shade" data-shade="3" d="M409.4 189.3L408.7 189L408.7 149.4L409.4 149.7ZM408.7 189L408.4 188.6L408.4 149L408.7 149.4Z"/><path class="iso-top" d="M411.1 149.6L410.3 149.7L409.4 149.7L408.7 149.4L408.4 149L408.6 148.5L409.1 148.2L410 148L410.8 148.1L411.5 148.4L411.8 148.8L411.7 149.2Z"/><path class="iso-line iso-edge" data-tone="mid" d="M408.4 149L408.6 148.5L409.1 148.2L410 148L410.8 148.1L411.5 148.4L411.8 148.8M411.8 188.4L411.7 188.9L411.1 189.2L410.3 189.4L409.4 189.3L408.7 189L408.4 188.6M408.4 149L408.4 188.6M411.8 148.8L411.8 188.4"/></g></g><g data-mod="store"><g data-part="ice" data-i="3"></g></g><g data-mod="store"><g data-part="ice" data-i="4"></g></g><g data-pipe-solid="ret"><g class="iso-solid"><path class="iso-fill" d="M331.1 143.3L331.1 143L331.3 142.8L331.5 142.6L331.8 142.4L332.1 142.2L332.6 142.1L333 142L333.5 142L334 142L334.5 142.1L334.9 142.2L335.3 142.3L335.6 142.5L335.8 142.7L336 142.9L336.1 143.2L336.1 146.5L336 146.7L335.9 146.9L335.7 147.2L335.4 147.4L335.1 147.5L334.6 147.6L334.2 147.7L333.7 147.8L333.2 147.7L332.7 147.7L332.3 147.6L331.9 147.4L331.6 147.2L331.3 147L331.2 146.8L331.1 146.6Z"/><path class="iso-shade" data-shade="0" d="M333.7 144.5L334.2 144.4L334.6 144.3L335.1 144.2L335.4 144.1L335.7 143.9L335.9 143.6L336 143.4L336.1 143.2L336.1 146.5L336 146.7L335.9 146.9L335.7 147.2L335.4 147.4L335.1 147.5L334.6 147.6L334.2 147.7L333.7 147.8Z"/><path class="iso-shade" data-shade="1" d="M332.7 144.4L333.2 144.4L333.7 144.5L333.7 147.8L333.2 147.7L332.7 147.7Z"/><path class="iso-shade" data-shade="2" d="M331.9 144.1L332.3 144.3L332.7 144.4L332.7 147.7L332.3 147.6L331.9 147.4Z"/><path class="iso-shade" data-shade="3" d="M331.2 143.5L331.3 143.7L331.6 143.9L331.9 144.1L331.9 147.4L331.6 147.2L331.3 147L331.2 146.8Z"/><path class="iso-top" d="M333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L333.6 143.2L331.6 143.9L331.3 143.7L331.2 143.5L331.1 143.3L331.1 143L331.3 142.8L331.5 142.6L331.8 142.4L332.1 142.2L332.6 142.1L333 142L333.5 142L334 142L334.5 142.1L334.9 142.2L335.3 142.3L335.6 142.5L335.8 142.7L336 142.9L336.1 143.2L336 143.4L335.9 143.6L335.7 143.9L335.4 144.1L335.1 144.2L334.6 144.3L334.2 144.4L333.7 144.5L333.2 144.4L332.7 144.4L332.3 144.3L331.9 144.1L331.6 143.9ZM331.1 143.3L331.2 143.5L331.2 146.8L331.1 146.6Z"/><path class="iso-line iso-edge" data-tone="mid" d="M331.1 143.3L331.1 143L331.3 142.8L331.5 142.6L331.8 142.4L332.1 142.2L332.6 142.1L333 142L333.5 142L334 142L334.5 142.1L334.9 142.2L335.3 142.3L335.6 142.5L335.8 142.7L336 142.9L336.1 143.2L336.1 146.5L336 146.7L335.9 146.9L335.7 147.2L335.4 147.4L335.1 147.5L334.6 147.6L334.2 147.7L333.7 147.8L333.2 147.7L332.7 147.7L332.3 147.6L331.9 147.4L331.6 147.2L331.3 147L331.2 146.8L331.1 146.6Z"/></g></g><g data-pipe-solid="ret"><g class="iso-solid" data-seamless=""><path class="iso-fill" d="M330.6 143.2L330.6 142.8L330.7 142.4L330.8 142.1L331 141.7L331.2 141.4L331.5 141.1L331.8 140.9L332.1 140.6L332.5 140.5L332.8 140.3L333.2 140.3L333.6 140.2L334 140.3L334.4 140.3L334.7 140.5L335.1 140.6L335.4 140.9L335.7 141.1L336 141.4L336.2 141.7L336.3 142.1L336.5 142.4L336.5 142.8L336.6 143.2L336.5 143.6L336.5 144L336.3 144.4L336.2 144.7L336 145L335.7 145.3L335.4 145.6L335.1 145.8L334.7 146L334.4 146.1L334 146.2L333.6 146.2L333.2 146.2L332.8 146.1L332.5 146L332.1 145.8L331.8 145.6L331.5 145.3L331.2 145L331 144.7L330.8 144.4L330.7 144L330.6 143.6Z"/><path class="iso-shade" data-shade="0" d="M330.6 143.2L330.6 142.8L330.7 142.4L330.8 142.1L331 141.7L331.2 141.4L331.5 141.1L331.8 140.9L332.1 140.6L332.5 140.5L332.8 140.3L333.2 140.3L333.6 140.2L334 140.3L334.4 140.3L334.7 140.5L335.1 140.6L335.4 140.9L335.7 141.1L336 141.4L336.2 141.7L336.3 142.1L336.5 142.4L336.5 142.8L336.6 143.2L336.5 143.6L336.5 144L336.3 144.4L336.2 144.7L336 145L335.7 145.3L335.4 145.6L335.1 145.8L334.7 146L334.4 146.1L334 146.2L333.6 146.2L333.2 146.2L332.8 146.1L332.5 146L332.1 145.8L331.8 145.6L331.5 145.3L331.2 145L331 144.7L330.8 144.4L330.7 144L330.6 143.6Z"/><path class="iso-shade" data-shade="1" d="M330.6 143.2L330.6 142.8L330.7 142.4L330.8 142.1L331 141.7L331.2 141.4L331.5 141.1L331.8 140.9L332.1 140.6L332.5 140.5L332.8 140.3L333.2 140.3L333.6 140.2L334 140.3L334.4 140.3L334.7 140.5L335.1 140.6L335.3 140.8L335.4 140.9L335.4 141L335.5 141.2L335.4 141.4L335.4 141.6L335.3 141.9L335.2 142.1L335 142.4L334.8 142.7L334.6 143L334.3 143.3L334.1 143.5L333.8 143.8L333.5 144.1L333.2 144.3L332.9 144.5L332.6 144.6L332.4 144.8L332.1 144.9L331.9 145L331.6 145L331.4 145L331.3 144.9L331.1 144.9L331 144.7L330.8 144.4L330.7 144L330.6 143.6Z"/><path class="iso-shade" data-shade="2" d="M330.6 143.2L330.6 142.8L330.7 142.4L330.8 142.1L331 141.7L331.2 141.4L331.5 141.1L331.8 140.9L332.1 140.6L332.5 140.5L332.8 140.3L333.2 140.3L333.6 140.2L334 140.3L334.4 140.3L334.6 140.4L334.7 140.5L334.8 140.6L334.9 140.7L334.9 140.9L334.9 141.1L334.8 141.3L334.7 141.5L334.6 141.8L334.4 142L334.3 142.3L334.1 142.5L333.8 142.8L333.6 143.1L333.3 143.3L333.1 143.5L332.8 143.7L332.5 143.9L332.3 144.1L332 144.2L331.8 144.3L331.5 144.4L331.3 144.4L331.2 144.4L331 144.4L330.9 144.3L330.8 144.2L330.7 144L330.6 143.6Z"/><path class="iso-shade" data-shade="3" d="M330.6 143.2L330.6 142.8L330.7 142.4L330.8 142.1L331 141.7L331.2 141.4L331.5 141.1L331.8 140.9L332.1 140.6L332.5 140.5L332.8 140.3L333.2 140.3L333.6 140.2L333.8 140.3L334 140.3L334.1 140.3L334.1 140.4L334.2 140.6L334.2 140.7L334.2 140.9L334.1 141L334.1 141.2L334 141.5L333.8 141.7L333.7 141.9L333.5 142.1L333.3 142.4L333.1 142.6L332.9 142.8L332.6 143L332.4 143.2L332.2 143.3L332 143.5L331.7 143.6L331.5 143.6L331.3 143.7L331.1 143.7L331 143.7L330.9 143.7L330.8 143.6L330.7 143.5L330.6 143.4Z"/><path class="iso-top" d=""/><path class="iso-line iso-edge" data-tone="mid" d="M330.6 143.2L330.6 142.8L330.7 142.4L330.8 142.1L331 141.7L331.2 141.4L331.5 141.1L331.8 140.9L332.1 140.6L332.5 140.5L332.8 140.3L333.2 140.3L333.6 140.2L334 140.3L334.4 140.3L334.7 140.5L335.1 140.6L335.4 140.9L335.7 141.1L336 141.4L336.2 141.7L336.3 142.1L336.5 142.4L336.5 142.8L336.6 143.2L336.5 143.6L336.5 144L336.3 144.4L336.2 144.7L336 145L335.7 145.3L335.4 145.6L335.1 145.8L334.7 146L334.4 146.1L334 146.2L333.6 146.2L333.2 146.2L332.8 146.1L332.5 146L332.1 145.8L331.8 145.6L331.5 145.3L331.2 145L331 144.7L330.8 144.4L330.7 144L330.6 143.6Z"/></g></g><g data-pipe-solid="feedL"><g class="iso-solid"><path class="iso-fill" d="M333.4 197.3L333.4 196.9L333.5 196.6L333.6 196.3L333.8 196.1L334 196L364.9 184.8L365.1 184.7L365.4 184.8L365.7 185L366 185.2L366.3 185.5L366.5 185.9L366.7 186.3L366.9 186.7L367 187.2L367.1 187.7L367.2 188.1L367.1 188.5L367 188.8L366.9 189.1L366.7 189.3L366.5 189.4L335.7 200.6L335.4 200.7L335.1 200.6L334.8 200.5L334.6 200.2L334.3 199.9L334 199.5L333.8 199.1L333.6 198.7L333.5 198.2L333.4 197.7Z"/><path class="iso-shade" data-shade="0" d="M335.7 200.6L335.9 200.5L336.1 200.3L336.2 200.1L336.3 199.7L336.3 199.3L336.3 198.9L336.2 198.4L367 187.2L367.1 187.7L367.2 188.1L367.1 188.5L367 188.8L366.9 189.1L366.7 189.3L366.5 189.4Z"/><path class="iso-shade" data-shade="1" d="M336.2 198.4L336.1 197.9L335.9 197.5L366.7 186.3L366.9 186.7L367 187.2Z"/><path class="iso-shade" data-shade="2" d="M335.9 197.5L335.7 197.1L366.5 185.9L366.7 186.3Z"/><path class="iso-shade" data-shade="3" d="M334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L336.3 199.3L336.3 199.7L336.2 200.1L336.1 200.3L335.9 200.5L335.7 200.6L335.4 200.7L335.1 200.6L334.8 200.5L334.6 200.2L334.3 199.9L334 199.5L333.8 199.1L333.6 198.7L333.5 198.2L333.4 197.7L333.4 197.3L333.4 196.9L333.5 196.6L333.6 196.3L333.8 196.1L334 196L334.3 195.9L334.6 196L334.8 196.2L335.1 196.4L335.4 196.7L335.7 197.1L335.9 197.5L336.1 197.9L336.2 198.4L336.3 198.9L336.3 199.3ZM335.7 197.1L335.4 196.7L366.3 185.5L366.5 185.9Z"/><path class="iso-top" d="M335.4 196.7L335.1 196.4L334.8 196.2L334.6 196L334.3 195.9L334 196L364.9 184.8L365.1 184.7L365.4 184.8L365.7 185L366 185.2L366.3 185.5Z"/><path class="iso-line iso-edge" data-tone="mid" d="M333.4 197.3L333.4 196.9L333.5 196.6L333.6 196.3L333.8 196.1L334 196L364.9 184.8L365.1 184.7L365.4 184.8L365.7 185L366 185.2L366.3 185.5L366.5 185.9L366.7 186.3L366.9 186.7L367 187.2L367.1 187.7L367.2 188.1L367.1 188.5L367 188.8L366.9 189.1L366.7 189.3L366.5 189.4L335.7 200.6L335.4 200.7L335.1 200.6L334.8 200.5L334.6 200.2L334.3 199.9L334 199.5L333.8 199.1L333.6 198.7L333.5 198.2L333.4 197.7Z"/></g></g><g data-mod="store"><g class="iso-solid"><path class="iso-fill" d="M373.8 134.5L373.8 134.2L373.9 133.8L374 133.4L374.3 133.1L374.5 132.7L374.8 132.5L375.1 132.2L375.5 132.1L375.8 132L376.1 132L376.4 132.1L376.7 132.2L405.8 152.2L406 152.4L406.2 152.7L406.3 153L406.3 153.3L406.3 153.7L406.2 154.1L406 154.5L405.8 154.8L405.5 155.1L405.2 155.4L404.9 155.6L404.6 155.8L404.3 155.9L403.9 155.9L403.7 155.8L403.4 155.7L374.3 135.6L374 135.4L373.9 135.2L373.8 134.9Z"/><path class="iso-shade" data-shade="0" d="M374.3 135.6L374 135.4L403.2 155.5L403.4 155.7ZM402.9 154.6L402.9 154.2L403 153.8L403.2 153.5L403.4 153.1L403.7 152.8L403.9 152.5L404.3 152.3L404.6 152.1L404.9 152.1L405.2 152L405.5 152.1L405.8 152.2L406 152.4L406.2 152.7L406.3 153L406.3 153.3L406.3 153.7L406.2 154.1L406 154.5L405.8 154.8L405.5 155.1L405.2 155.4L404.9 155.6L404.6 155.8L404.3 155.9L403.9 155.9L403.7 155.8L403.4 155.7L403.2 155.5L403 155.2L402.9 154.9L402.9 154.6L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154L404.6 154Z"/><path class="iso-shade" data-shade="1" d="M374 135.4L373.9 135.2L403 155.2L403.2 155.5Z"/><path class="iso-shade" data-shade="2" d="M376.4 132.1L376.7 132.2L405.8 152.2L405.5 152.1ZM373.9 135.2L373.8 134.9L402.9 154.9L403 155.2Z"/><path class="iso-shade" data-shade="3" d="M375.8 132L376.1 132L376.4 132.1L405.5 152.1L405.2 152L404.9 152.1ZM373.8 134.9L373.8 134.5L373.8 134.2L402.9 154.2L402.9 154.6L402.9 154.9Z"/><path class="iso-top" d="M373.8 134.2L373.9 133.8L374 133.4L374.3 133.1L374.5 132.7L374.8 132.5L375.1 132.2L375.5 132.1L375.8 132L404.9 152.1L404.6 152.1L404.3 152.3L403.9 152.5L403.7 152.8L403.4 153.1L403.2 153.5L403 153.8L402.9 154.2Z"/><path class="iso-line iso-edge" data-tone="mid" d="M373.8 134.5L373.8 134.2L373.9 133.8L374 133.4L374.3 133.1L374.5 132.7L374.8 132.5L375.1 132.2L375.5 132.1L375.8 132L376.1 132L376.4 132.1L376.7 132.2L405.8 152.2L406 152.4L406.2 152.7L406.3 153L406.3 153.3L406.3 153.7L406.2 154.1L406 154.5L405.8 154.8L405.5 155.1L405.2 155.4L404.9 155.6L404.6 155.8L404.3 155.9L403.9 155.9L403.7 155.8L403.4 155.7L374.3 135.6L374 135.4L373.9 135.2L373.8 134.9Z"/></g></g><g data-mod="store"><g class="iso-solid"><path class="iso-fill" d="M322.3 188.4L322.8 187.9L326.7 186.5L327.7 186.4L328.7 186.7L331.5 188.6L331.7 189.2L331.7 196.6L331.2 197.1L327.3 198.5L326.2 198.6L325.3 198.3L322.5 196.4L322.3 195.8Z"/><path class="iso-shade" data-shade="0" d="M331.7 196.6L331.2 197.1L331.2 189.6L331.7 189.2ZM331.2 197.1L327.3 198.5L327.3 191L331.2 189.6Z"/><path class="iso-shade" data-shade="1" d="M327.3 198.5L326.2 198.6L326.2 191.1L327.3 191Z"/><path class="iso-shade" data-shade="3" d="M326.2 198.6L325.3 198.3L325.3 190.9L326.2 191.1ZM325.3 198.3L322.5 196.4L322.5 188.9L325.3 190.9ZM322.5 196.4L322.3 195.8L322.3 188.4L322.5 188.9Z"/><path class="iso-top" d="M331.5 188.6L331.7 189.2L331.2 189.6L327.3 191L326.2 191.1L325.3 190.9L322.5 188.9L322.3 188.4L322.8 187.9L326.7 186.5L327.7 186.4L328.7 186.7Z"/><path class="iso-line iso-crease" data-tone="faint" d="M331.7 189.2L331.2 189.6L327.3 191L326.2 191.1L325.3 190.9L322.5 188.9L322.3 188.4"/><path class="iso-line iso-bevel" data-tone="faint" d="M331.7 189.2L330.9 189.5L327.2 190.8L326.3 191L325.6 190.7L322.9 188.9L322.3 188.4"/><path class="iso-line iso-edge" data-tone="hi" d="M322.3 188.4L322.8 187.9L326.7 186.5L327.7 186.4L328.7 186.7L331.5 188.6L331.7 189.2M331.7 196.6L331.2 197.1L327.3 198.5L326.2 198.6L325.3 198.3L322.5 196.4L322.3 195.8M331.7 189.2L331.7 196.6M322.3 188.4L322.3 195.8"/></g><g class="iso-solid"><path class="iso-fill" d="M324.5 183.8L324.8 183.2L325.5 182.8L326.6 182.6L327.7 182.6L328.6 182.9L329.3 183.3L329.5 183.9L329.5 188.8L329.2 189.4L328.5 189.8L327.4 190L326.3 190L325.4 189.7L324.7 189.3L324.5 188.7Z"/><path class="iso-shade" data-shade="0" d="M329.5 188.8L329.2 189.4L329.2 184.4L329.5 183.9ZM329.2 189.4L328.5 189.8L328.5 184.8L329.2 184.4Z"/><path class="iso-shade" data-shade="1" d="M328.5 189.8L327.4 190L327.4 185L328.5 184.8Z"/><path class="iso-shade" data-shade="2" d="M327.4 190L326.3 190L326.3 185L327.4 185ZM326.3 190L325.4 189.7L325.4 184.8L326.3 185Z"/><path class="iso-shade" data-shade="3" d="M325.4 189.7L324.7 189.3L324.7 184.3L325.4 184.8ZM324.7 189.3L324.5 188.7L324.5 183.8L324.7 184.3Z"/><path class="iso-top" d="M328.5 184.8L327.4 185L326.3 185L325.4 184.8L324.7 184.3L324.5 183.8L324.8 183.2L325.5 182.8L326.6 182.6L327.7 182.6L328.6 182.9L329.3 183.3L329.5 183.9L329.2 184.4Z"/><path class="iso-line iso-crease" data-tone="faint" d="M329.5 183.9L329.2 184.4L328.5 184.8L327.4 185L326.3 185L325.4 184.8L324.7 184.3L324.5 183.8"/><path class="iso-line iso-edge" data-tone="mid" d="M324.5 183.8L324.8 183.2L325.5 182.8L326.6 182.6L327.7 182.6L328.6 182.9L329.3 183.3L329.5 183.9M329.5 188.8L329.2 189.4L328.5 189.8L327.4 190L326.3 190L325.4 189.7L324.7 189.3L324.5 188.7M324.5 183.8L324.5 188.7M329.5 183.9L329.5 188.8"/></g></g><g data-mod="store"><g class="iso-solid"><path class="iso-fill" d="M355.4 171.5L355.8 171.2L357.4 170.7L358.1 170.6L358.7 170.8L392.3 193.9L392.5 194.3L392.5 207.5L392.1 207.8L390.6 208.4L389.9 208.4L389.2 208.3L355.6 185.1L355.4 184.8Z"/><path class="iso-shade" data-shade="0" d="M392.5 207.5L392.1 207.8L392.1 194.6L392.5 194.3ZM392.1 207.8L390.6 208.4L390.6 195.1L392.1 194.6Z"/><path class="iso-shade" data-shade="1" d="M390.6 208.4L389.9 208.4L389.9 195.2L390.6 195.1Z"/><path class="iso-shade" data-shade="3" d="M389.9 208.4L389.2 208.3L389.2 195L389.9 195.2ZM389.2 208.3L355.6 185.1L355.6 171.9L389.2 195ZM355.6 185.1L355.4 184.8L355.4 171.5L355.6 171.9Z"/><path class="iso-top" d="M392.3 193.9L392.5 194.3L392.1 194.6L390.6 195.1L389.9 195.2L389.2 195L355.6 171.9L355.4 171.5L355.8 171.2L357.4 170.7L358.1 170.6L358.7 170.8Z"/><path class="iso-line iso-crease" data-tone="faint" d="M392.5 194.3L392.1 194.6L390.6 195.1L389.9 195.2L389.2 195L355.6 171.9L355.4 171.5"/><path class="iso-line iso-bevel" data-tone="faint" d="M392.5 194.3L391.8 194.5L390.4 195L389.9 195L389.5 194.9L356 171.8L355.4 171.5"/><path class="iso-line iso-edge" data-tone="mid" d="M355.4 171.5L355.8 171.2L357.4 170.7L358.1 170.6L358.7 170.8L392.3 193.9L392.5 194.3M392.5 207.5L392.1 207.8L390.6 208.4L389.9 208.4L389.2 208.3L355.6 185.1L355.4 184.8M392.5 194.3L392.5 207.5M355.4 171.5L355.4 184.8"/></g><path class="iso-line" data-tone="faint" d="M357.7 171.7L390.2 194.1"/></g><g data-pipe-solid="feedL"><g class="iso-solid"><path class="iso-fill" d="M327.2 195.2L327.3 194.7L327.4 194.3L327.6 193.9L327.8 193.4L328.1 193.1L328.5 192.7L328.8 192.5L329.2 192.3L329.6 192.2L330 192.2L330.4 192.3L330.7 192.4L336.3 196.3L336.5 196.5L336.7 196.8L336.8 197.2L336.8 197.6L336.8 198L336.7 198.5L336.5 198.9L336.3 199.3L336 199.7L335.6 200L335.2 200.3L334.8 200.5L334.5 200.6L334.1 200.6L333.7 200.5L333.4 200.3L327.8 196.5L327.6 196.2L327.4 195.9L327.3 195.6Z"/><path class="iso-shade" data-shade="0" d="M327.8 196.5L327.6 196.2L333.2 200.1L333.4 200.3ZM332.8 199L332.9 198.6L333 198.2L333.2 197.7L333.4 197.3L333.7 196.9L334.1 196.6L334.5 196.3L334.8 196.2L335.2 196.1L335.6 196L336 196.1L336.3 196.3L336.5 196.5L336.7 196.8L336.8 197.2L336.8 197.6L336.8 198L336.7 198.5L336.5 198.9L336.3 199.3L336 199.7L335.6 200L335.2 200.3L334.8 200.5L334.5 200.6L334.1 200.6L333.7 200.5L333.4 200.3L333.2 200.1L333 199.8L332.9 199.4L332.8 199L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3L334.8 198.3Z"/><path class="iso-shade" data-shade="1" d="M327.6 196.2L327.4 195.9L333 199.8L333.2 200.1Z"/><path class="iso-shade" data-shade="2" d="M330.4 192.3L330.7 192.4L336.3 196.3L336 196.1ZM327.4 195.9L327.3 195.6L332.9 199.4L333 199.8Z"/><path class="iso-shade" data-shade="3" d="M329.6 192.2L330 192.2L330.4 192.3L336 196.1L335.6 196L335.2 196.1ZM327.3 195.6L327.2 195.2L327.3 194.7L332.9 198.6L332.8 199L332.9 199.4Z"/><path class="iso-top" d="M327.3 194.7L327.4 194.3L327.6 193.9L327.8 193.4L328.1 193.1L328.5 192.7L328.8 192.5L329.2 192.3L329.6 192.2L335.2 196.1L334.8 196.2L334.5 196.3L334.1 196.6L333.7 196.9L333.4 197.3L333.2 197.7L333 198.2L332.9 198.6Z"/><path class="iso-line iso-edge" data-tone="mid" d="M327.2 195.2L327.3 194.7L327.4 194.3L327.6 193.9L327.8 193.4L328.1 193.1L328.5 192.7L328.8 192.5L329.2 192.3L329.6 192.2L330 192.2L330.4 192.3L330.7 192.4L336.3 196.3L336.5 196.5L336.7 196.8L336.8 197.2L336.8 197.6L336.8 198L336.7 198.5L336.5 198.9L336.3 199.3L336 199.7L335.6 200L335.2 200.3L334.8 200.5L334.5 200.6L334.1 200.6L333.7 200.5L333.4 200.3L327.8 196.5L327.6 196.2L327.4 195.9L327.3 195.6Z"/></g></g><g data-mod="store"><g class="iso-solid"><path class="iso-fill" d="M389.9 155.7L390.1 155.3L390.6 154.9L391.4 154.8L392.3 154.8L393 155.1L393.3 155.5L393.3 195.2L393.2 195.6L392.6 195.9L391.8 196.1L390.9 196L390.2 195.7L389.9 195.3Z"/><path class="iso-shade" data-shade="0" d="M393.3 195.2L393.2 195.6L393.2 156L393.3 155.5ZM393.2 195.6L392.6 195.9L392.6 156.3L393.2 156Z"/><path class="iso-shade" data-shade="1" d="M392.6 195.9L391.8 196.1L391.8 156.5L392.6 156.3Z"/><path class="iso-shade" data-shade="2" d="M391.8 196.1L390.9 196L390.9 156.4L391.8 156.5Z"/><path class="iso-shade" data-shade="3" d="M390.9 196L390.2 195.7L390.2 156.1L390.9 156.4ZM390.2 195.7L389.9 195.3L389.9 155.7L390.2 156.1Z"/><path class="iso-top" d="M392.6 156.3L391.8 156.5L390.9 156.4L390.2 156.1L389.9 155.7L390.1 155.3L390.6 154.9L391.4 154.8L392.3 154.8L393 155.1L393.3 155.5L393.2 156Z"/><path class="iso-line iso-edge" data-tone="mid" d="M389.9 155.7L390.1 155.3L390.6 154.9L391.4 154.8L392.3 154.8L393 155.1L393.3 155.5M393.3 195.2L393.2 195.6L392.6 195.9L391.8 196.1L390.9 196L390.2 195.7L389.9 195.3M389.9 155.7L389.9 195.3M393.3 155.5L393.3 195.2"/></g></g><g data-mod="store"><g data-part="ice" data-i="5"></g></g><g data-pipe-solid="feedL"><g class="iso-solid" data-seamless=""><path class="iso-fill" d="M331.9 198.3L331.9 197.9L332 197.5L332.1 197.2L332.3 196.8L332.5 196.5L332.7 196.2L333 195.9L333.4 195.7L333.7 195.6L334.1 195.4L334.5 195.4L334.8 195.3L335.2 195.4L335.6 195.4L336 195.6L336.3 195.7L336.7 195.9L336.9 196.2L337.2 196.5L337.4 196.8L337.6 197.2L337.7 197.5L337.8 197.9L337.8 198.3L337.8 198.7L337.7 199.1L337.6 199.4L337.4 199.8L337.2 200.1L336.9 200.4L336.7 200.7L336.3 200.9L336 201.1L335.6 201.2L335.2 201.3L334.8 201.3L334.5 201.3L334.1 201.2L333.7 201.1L333.4 200.9L333 200.7L332.7 200.4L332.5 200.1L332.3 199.8L332.1 199.4L332 199.1L331.9 198.7Z"/><path class="iso-shade" data-shade="0" d="M331.9 198.3L331.9 197.9L332 197.5L332.1 197.2L332.3 196.8L332.5 196.5L332.7 196.2L333 195.9L333.4 195.7L333.7 195.6L334.1 195.4L334.5 195.4L334.8 195.3L335.2 195.4L335.6 195.4L336 195.6L336.3 195.7L336.7 195.9L336.9 196.2L337.2 196.5L337.4 196.8L337.6 197.2L337.7 197.5L337.8 197.9L337.8 198.3L337.8 198.7L337.7 199.1L337.6 199.4L337.4 199.8L337.2 200.1L336.9 200.4L336.7 200.7L336.3 200.9L336 201.1L335.6 201.2L335.2 201.3L334.8 201.3L334.5 201.3L334.1 201.2L333.7 201.1L333.4 200.9L333 200.7L332.7 200.4L332.5 200.1L332.3 199.8L332.1 199.4L332 199.1L331.9 198.7Z"/><path class="iso-shade" data-shade="1" d="M331.9 198.3L331.9 197.9L332 197.5L332.1 197.2L332.3 196.8L332.5 196.5L332.7 196.2L333 195.9L333.4 195.7L333.7 195.6L334.1 195.4L334.5 195.4L334.8 195.3L335.2 195.4L335.6 195.4L336 195.6L336.3 195.7L336.5 195.9L336.6 196L336.7 196.1L336.7 196.3L336.7 196.5L336.6 196.7L336.5 197L336.4 197.2L336.2 197.5L336 197.8L335.8 198.1L335.6 198.4L335.3 198.6L335 198.9L334.8 199.1L334.5 199.4L334.2 199.6L333.9 199.7L333.6 199.9L333.3 200L333.1 200.1L332.9 200.1L332.7 200.1L332.5 200L332.4 200L332.3 199.8L332.1 199.4L332 199.1L331.9 198.7Z"/><path class="iso-shade" data-shade="2" d="M331.9 198.3L331.9 197.9L332 197.5L332.1 197.2L332.3 196.8L332.5 196.5L332.7 196.2L333 195.9L333.4 195.7L333.7 195.6L334.1 195.4L334.5 195.4L334.8 195.3L335.2 195.4L335.6 195.4L335.8 195.5L336 195.6L336 195.7L336.1 195.8L336.1 196L336.1 196.2L336 196.4L336 196.6L335.8 196.9L335.7 197.1L335.5 197.4L335.3 197.6L335.1 197.9L334.8 198.1L334.6 198.4L334.3 198.6L334 198.8L333.8 199L333.5 199.2L333.2 199.3L333 199.4L332.8 199.5L332.6 199.5L332.4 199.5L332.2 199.4L332.1 199.4L332 199.3L332 199.1L331.9 198.7Z"/><path class="iso-shade" data-shade="3" d="M331.9 198.3L331.9 197.9L332 197.5L332.1 197.2L332.3 196.8L332.5 196.5L332.7 196.2L333 195.9L333.4 195.7L333.7 195.6L334.1 195.4L334.5 195.4L334.8 195.3L335.1 195.3L335.2 195.4L335.3 195.4L335.4 195.5L335.4 195.6L335.5 195.8L335.4 195.9L335.4 196.1L335.3 196.3L335.2 196.5L335.1 196.8L334.9 197L334.8 197.2L334.6 197.4L334.3 197.7L334.1 197.9L333.9 198.1L333.7 198.2L333.4 198.4L333.2 198.5L333 198.7L332.8 198.7L332.6 198.8L332.4 198.8L332.2 198.8L332.1 198.8L332 198.7L331.9 198.6L331.9 198.5Z"/><path class="iso-top" d=""/><path class="iso-line iso-edge" data-tone="mid" d="M331.9 198.3L331.9 197.9L332 197.5L332.1 197.2L332.3 196.8L332.5 196.5L332.7 196.2L333 195.9L333.4 195.7L333.7 195.6L334.1 195.4L334.5 195.4L334.8 195.3L335.2 195.4L335.6 195.4L336 195.6L336.3 195.7L336.7 195.9L336.9 196.2L337.2 196.5L337.4 196.8L337.6 197.2L337.7 197.5L337.8 197.9L337.8 198.3L337.8 198.7L337.7 199.1L337.6 199.4L337.4 199.8L337.2 200.1L336.9 200.4L336.7 200.7L336.3 200.9L336 201.1L335.6 201.2L335.2 201.3L334.8 201.3L334.5 201.3L334.1 201.2L333.7 201.1L333.4 200.9L333 200.7L332.7 200.4L332.5 200.1L332.3 199.8L332.1 199.4L332 199.1L331.9 198.7Z"/></g></g><g data-pipe-solid="liq"><g class="iso-solid" data-seamless=""><path class="iso-fill" d="M284.8 198.3L284.8 197.9L284.9 197.6L285 197.2L285.2 196.8L285.4 196.5L285.6 196.2L285.9 196L286.2 195.8L286.6 195.6L287 195.5L287.3 195.4L287.7 195.4L288.1 195.4L288.5 195.5L288.9 195.6L289.2 195.8L289.5 196L289.8 196.2L290.1 196.5L290.3 196.8L290.5 197.2L290.6 197.6L290.7 197.9L290.7 198.3L290.7 198.7L290.6 199.1L290.5 199.5L290.3 199.8L290.1 200.1L289.8 200.4L289.5 200.7L289.2 200.9L288.9 201.1L288.5 201.2L288.1 201.3L287.7 201.3L287.3 201.3L287 201.2L286.6 201.1L286.2 200.9L285.9 200.7L285.6 200.4L285.4 200.1L285.2 199.8L285 199.5L284.9 199.1L284.8 198.7Z"/><path class="iso-shade" data-shade="0" d="M284.8 198.3L284.8 197.9L284.9 197.6L285 197.2L285.2 196.8L285.4 196.5L285.6 196.2L285.9 196L286.2 195.8L286.6 195.6L287 195.5L287.3 195.4L287.7 195.4L288.1 195.4L288.5 195.5L288.9 195.6L289.2 195.8L289.5 196L289.8 196.2L290.1 196.5L290.3 196.8L290.5 197.2L290.6 197.6L290.7 197.9L290.7 198.3L290.7 198.7L290.6 199.1L290.5 199.5L290.3 199.8L290.1 200.1L289.8 200.4L289.5 200.7L289.2 200.9L288.9 201.1L288.5 201.2L288.1 201.3L287.7 201.3L287.3 201.3L287 201.2L286.6 201.1L286.2 200.9L285.9 200.7L285.6 200.4L285.4 200.1L285.2 199.8L285 199.5L284.9 199.1L284.8 198.7Z"/><path class="iso-shade" data-shade="1" d="M284.8 198.3L284.8 197.9L284.9 197.6L285 197.2L285.2 196.8L285.4 196.5L285.6 196.2L285.9 196L286.2 195.8L286.6 195.6L287 195.5L287.3 195.4L287.7 195.4L288.1 195.4L288.5 195.5L288.9 195.6L289.2 195.8L289.4 195.9L289.5 196L289.6 196.1L289.6 196.3L289.6 196.5L289.5 196.8L289.4 197L289.3 197.3L289.1 197.5L288.9 197.8L288.7 198.1L288.5 198.4L288.2 198.7L287.9 198.9L287.6 199.2L287.4 199.4L287.1 199.6L286.8 199.8L286.5 199.9L286.2 200L286 200.1L285.8 200.1L285.6 200.1L285.4 200.1L285.3 200L285.2 199.8L285 199.5L284.9 199.1L284.8 198.7Z"/><path class="iso-shade" data-shade="2" d="M284.8 198.3L284.8 197.9L284.9 197.6L285 197.2L285.2 196.8L285.4 196.5L285.6 196.2L285.9 196L286.2 195.8L286.6 195.6L287 195.5L287.3 195.4L287.7 195.4L288.1 195.4L288.5 195.5L288.7 195.5L288.9 195.6L288.9 195.7L289 195.8L289 196L289 196.2L288.9 196.4L288.9 196.6L288.7 196.9L288.6 197.1L288.4 197.4L288.2 197.7L288 197.9L287.7 198.2L287.5 198.4L287.2 198.6L286.9 198.8L286.7 199L286.4 199.2L286.1 199.3L285.9 199.4L285.7 199.5L285.5 199.5L285.3 199.5L285.1 199.5L285 199.4L284.9 199.3L284.9 199.1L284.8 198.7Z"/><path class="iso-shade" data-shade="3" d="M284.8 198.3L284.8 197.9L284.9 197.6L285 197.2L285.2 196.8L285.4 196.5L285.6 196.2L285.9 196L286.2 195.8L286.6 195.6L287 195.5L287.3 195.4L287.7 195.4L288 195.4L288.1 195.4L288.2 195.5L288.3 195.6L288.3 195.7L288.3 195.8L288.3 196L288.3 196.2L288.2 196.4L288.1 196.6L288 196.8L287.8 197L287.6 197.2L287.5 197.5L287.2 197.7L287 197.9L286.8 198.1L286.6 198.3L286.3 198.4L286.1 198.6L285.9 198.7L285.7 198.8L285.5 198.8L285.3 198.8L285.1 198.8L285 198.8L284.9 198.7L284.8 198.7L284.8 198.5Z"/><path class="iso-top" d=""/><path class="iso-line iso-edge" data-tone="mid" d="M284.8 198.3L284.8 197.9L284.9 197.6L285 197.2L285.2 196.8L285.4 196.5L285.6 196.2L285.9 196L286.2 195.8L286.6 195.6L287 195.5L287.3 195.4L287.7 195.4L288.1 195.4L288.5 195.5L288.9 195.6L289.2 195.8L289.5 196L289.8 196.2L290.1 196.5L290.3 196.8L290.5 197.2L290.6 197.6L290.7 197.9L290.7 198.3L290.7 198.7L290.6 199.1L290.5 199.5L290.3 199.8L290.1 200.1L289.8 200.4L289.5 200.7L289.2 200.9L288.9 201.1L288.5 201.2L288.1 201.3L287.7 201.3L287.3 201.3L287 201.2L286.6 201.1L286.2 200.9L285.9 200.7L285.6 200.4L285.4 200.1L285.2 199.8L285 199.5L284.9 199.1L284.8 198.7Z"/></g></g><g data-mod="store"><g class="iso-solid"><path class="iso-fill" d="M391 192.8L391.4 192.5L426.9 179.6L427.6 179.5L428.2 179.7L429.3 180.5L429.5 180.8L429.5 194L429.1 194.3L393.7 207.2L392.9 207.3L392.3 207.1L391.2 206.4L391 206Z"/><path class="iso-shade" data-shade="0" d="M429.5 194L429.1 194.3L429.1 181.1L429.5 180.8ZM429.1 194.3L393.7 207.2L393.7 194L429.1 181.1Z"/><path class="iso-shade" data-shade="1" d="M393.7 207.2L392.9 207.3L392.9 194.1L393.7 194Z"/><path class="iso-shade" data-shade="3" d="M392.9 207.3L392.3 207.1L392.3 193.9L392.9 194.1ZM392.3 207.1L391.2 206.4L391.2 193.1L392.3 193.9ZM391.2 206.4L391 206L391 192.8L391.2 193.1Z"/><path class="iso-top" d="M429.3 180.5L429.5 180.8L429.1 181.1L393.7 194L392.9 194.1L392.3 193.9L391.2 193.1L391 192.8L391.4 192.5L426.9 179.6L427.6 179.5L428.2 179.7Z"/><path class="iso-line iso-crease" data-tone="faint" d="M429.5 180.8L429.1 181.1L393.7 194L392.9 194.1L392.3 193.9L391.2 193.1L391 192.8"/><path class="iso-line iso-bevel" data-tone="faint" d="M429.5 180.8L428.9 181L393.5 193.9L393 193.9L392.6 193.8L391.5 193.1L391 192.8"/><path class="iso-line iso-edge" data-tone="mid" d="M391 192.8L391.4 192.5L426.9 179.6L427.6 179.5L428.2 179.7L429.3 180.5L429.5 180.8M429.5 194L429.1 194.3L393.7 207.2L392.9 207.3L392.3 207.1L391.2 206.4L391 206M429.5 180.8L429.5 194M391 192.8L391 206"/></g></g><g data-pipe-solid="suc"><g class="iso-solid"><path class="iso-fill" d="M256.5 173L256.6 172.6L256.7 172.2L256.8 172L257 171.8L257.2 171.6L332.8 144.2L333 144.2L333.3 144.2L333.6 144.4L333.9 144.6L334.2 144.9L334.4 145.3L334.6 145.7L334.8 146.2L334.9 146.6L335 147.1L335.1 147.5L335 147.9L334.9 148.3L334.8 148.5L334.6 148.7L334.4 148.9L258.8 176.3L258.6 176.3L258.3 176.3L258 176.1L257.7 175.9L257.4 175.6L257.2 175.2L257 174.8L256.8 174.3L256.7 173.9L256.6 173.4Z"/><path class="iso-shade" data-shade="0" d="M334.9 146.6L335 147.1L335.1 147.5L335 147.9L334.9 148.3L334.8 148.5L334.6 148.7L334.4 148.9L258.8 176.3L259 176.2L259.2 176L259.3 175.7L259.4 175.4L259.5 175L259.4 174.5L259.3 174.1Z"/><path class="iso-shade" data-shade="1" d="M334.6 145.7L334.8 146.2L334.9 146.6L259.3 174.1L259.2 173.6L259 173.2Z"/><path class="iso-shade" data-shade="2" d="M334.4 145.3L334.6 145.7L259 173.2L258.8 172.8Z"/><path class="iso-shade" data-shade="3" d="M334.2 144.9L334.4 145.3L258.8 172.8L258.6 172.4ZM256.5 173L256.6 172.6L256.7 172.2L256.8 172L257 171.8L257.2 171.6L257.4 171.6L257.7 171.7L258 171.8L258.3 172.1L258.6 172.4L258.8 172.8L259 173.2L259.2 173.6L259.3 174.1L259.4 174.5L259.5 175L259.4 175.4L259.3 175.7L259.2 176L259 176.2L258.8 176.3L258.6 176.3L258.3 176.3L258 176.1L257.7 175.9L257.4 175.6L257.2 175.2L257 174.8L256.8 174.3L256.7 173.9L256.6 173.4L256.5 173L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174L258 174Z"/><path class="iso-top" d="M332.8 144.2L333 144.2L333.3 144.2L333.6 144.4L333.9 144.6L334.2 144.9L258.6 172.4L258.3 172.1L258 171.8L257.7 171.7L257.4 171.6L257.2 171.6Z"/><path class="iso-line iso-edge" data-tone="mid" d="M256.5 173L256.6 172.6L256.7 172.2L256.8 172L257 171.8L257.2 171.6L332.8 144.2L333 144.2L333.3 144.2L333.6 144.4L333.9 144.6L334.2 144.9L334.4 145.3L334.6 145.7L334.8 146.2L334.9 146.6L335 147.1L335.1 147.5L335 147.9L334.9 148.3L334.8 148.5L334.6 148.7L334.4 148.9L258.8 176.3L258.6 176.3L258.3 176.3L258 176.1L257.7 175.9L257.4 175.6L257.2 175.2L257 174.8L256.8 174.3L256.7 173.9L256.6 173.4Z"/></g></g><g data-pipe-solid="suc"><g class="iso-solid" data-seamless=""><path class="iso-fill" d="M255 174L255.1 173.6L255.1 173.2L255.3 172.8L255.4 172.5L255.6 172.2L255.9 171.9L256.2 171.6L256.5 171.4L256.9 171.2L257.2 171.1L257.6 171L258 171L258.4 171L258.8 171.1L259.1 171.2L259.5 171.4L259.8 171.6L260.1 171.9L260.4 172.2L260.6 172.5L260.8 172.8L260.9 173.2L261 173.6L261 174L261 174.4L260.9 174.7L260.8 175.1L260.6 175.5L260.4 175.8L260.1 176.1L259.8 176.3L259.5 176.6L259.1 176.7L258.8 176.9L258.4 176.9L258 177L257.6 176.9L257.2 176.9L256.9 176.7L256.5 176.6L256.2 176.3L255.9 176.1L255.6 175.8L255.4 175.5L255.3 175.1L255.1 174.7L255.1 174.4Z"/><path class="iso-shade" data-shade="0" d="M255 174L255.1 173.6L255.1 173.2L255.3 172.8L255.4 172.5L255.6 172.2L255.9 171.9L256.2 171.6L256.5 171.4L256.9 171.2L257.2 171.1L257.6 171L258 171L258.4 171L258.8 171.1L259.1 171.2L259.5 171.4L259.8 171.6L260.1 171.9L260.4 172.2L260.6 172.5L260.8 172.8L260.9 173.2L261 173.6L261 174L261 174.4L260.9 174.7L260.8 175.1L260.6 175.5L260.4 175.8L260.1 176.1L259.8 176.3L259.5 176.6L259.1 176.7L258.8 176.9L258.4 176.9L258 177L257.6 176.9L257.2 176.9L256.9 176.7L256.5 176.6L256.2 176.3L255.9 176.1L255.6 175.8L255.4 175.5L255.3 175.1L255.1 174.7L255.1 174.4Z"/><path class="iso-shade" data-shade="1" d="M255 174L255.1 173.6L255.1 173.2L255.3 172.8L255.4 172.5L255.6 172.2L255.9 171.9L256.2 171.6L256.5 171.4L256.9 171.2L257.2 171.1L257.6 171L258 171L258.4 171L258.8 171.1L259.1 171.2L259.5 171.4L259.7 171.5L259.8 171.6L259.8 171.8L259.9 172L259.8 172.2L259.8 172.4L259.7 172.6L259.6 172.9L259.4 173.2L259.2 173.5L259 173.8L258.7 174L258.5 174.3L258.2 174.6L257.9 174.8L257.6 175L257.3 175.2L257 175.4L256.8 175.5L256.5 175.7L256.3 175.7L256 175.8L255.8 175.8L255.7 175.7L255.6 175.6L255.4 175.5L255.3 175.1L255.1 174.7L255.1 174.4Z"/><path class="iso-shade" data-shade="2" d="M255 174L255.1 173.6L255.1 173.2L255.3 172.8L255.4 172.5L255.6 172.2L255.9 171.9L256.2 171.6L256.5 171.4L256.9 171.2L257.2 171.1L257.6 171L258 171L258.4 171L258.8 171.1L259 171.2L259.1 171.2L259.2 171.4L259.3 171.5L259.3 171.7L259.3 171.8L259.2 172.1L259.1 172.3L259 172.5L258.8 172.8L258.7 173L258.5 173.3L258.2 173.6L258 173.8L257.7 174.1L257.5 174.3L257.2 174.5L256.9 174.7L256.7 174.8L256.4 175L256.2 175.1L255.9 175.1L255.7 175.2L255.6 175.2L255.4 175.1L255.3 175L255.2 174.9L255.1 174.7L255.1 174.4Z"/><path class="iso-shade" data-shade="3" d="M255 174L255.1 173.6L255.1 173.2L255.3 172.8L255.4 172.5L255.6 172.2L255.9 171.9L256.2 171.6L256.5 171.4L256.9 171.2L257.2 171.1L257.6 171L258 171L258.2 171L258.4 171L258.5 171.1L258.6 171.2L258.6 171.3L258.6 171.5L258.6 171.6L258.6 171.8L258.5 172L258.4 172.2L258.2 172.4L258.1 172.7L257.9 172.9L257.7 173.1L257.5 173.3L257.3 173.5L257.1 173.7L256.8 173.9L256.6 174.1L256.4 174.2L256.1 174.3L255.9 174.4L255.7 174.5L255.6 174.5L255.4 174.5L255.3 174.5L255.2 174.4L255.1 174.3L255 174.2Z"/><path class="iso-top" d=""/><path class="iso-line iso-edge" data-tone="mid" d="M255 174L255.1 173.6L255.1 173.2L255.3 172.8L255.4 172.5L255.6 172.2L255.9 171.9L256.2 171.6L256.5 171.4L256.9 171.2L257.2 171.1L257.6 171L258 171L258.4 171L258.8 171.1L259.1 171.2L259.5 171.4L259.8 171.6L260.1 171.9L260.4 172.2L260.6 172.5L260.8 172.8L260.9 173.2L261 173.6L261 174L261 174.4L260.9 174.7L260.8 175.1L260.6 175.5L260.4 175.8L260.1 176.1L259.8 176.3L259.5 176.6L259.1 176.7L258.8 176.9L258.4 176.9L258 177L257.6 176.9L257.2 176.9L256.9 176.7L256.5 176.6L256.2 176.3L255.9 176.1L255.6 175.8L255.4 175.5L255.3 175.1L255.1 174.7L255.1 174.4Z"/></g></g><g data-mod="comp"><g class="iso-solid"><path class="iso-fill" d="M260.1 222.8L260.7 222.3L280 215.3L281 215.2L282 215.5L287 218.9L287.3 219.5L287.3 224.4L286.7 224.9L267.4 231.9L266.4 232L265.4 231.7L260.4 228.3L260.1 227.7Z"/><path class="iso-shade" data-shade="0" d="M287.3 224.4L286.7 224.9L286.7 219.9L287.3 219.5ZM286.7 224.9L267.4 231.9L267.4 226.9L286.7 219.9Z"/><path class="iso-shade" data-shade="1" d="M267.4 231.9L266.4 232L266.4 227.1L267.4 226.9Z"/><path class="iso-shade" data-shade="3" d="M266.4 232L265.4 231.7L265.4 226.8L266.4 227.1ZM265.4 231.7L260.4 228.3L260.4 223.3L265.4 226.8ZM260.4 228.3L260.1 227.7L260.1 222.8L260.4 223.3Z"/><path class="iso-top" d="M287 218.9L287.3 219.5L286.7 219.9L267.4 226.9L266.4 227.1L265.4 226.8L260.4 223.3L260.1 222.8L260.7 222.3L280 215.3L281 215.2L282 215.5Z"/><path class="iso-line iso-crease" data-tone="faint" d="M287.3 219.5L286.7 219.9L267.4 226.9L266.4 227.1L265.4 226.8L260.4 223.3L260.1 222.8"/><path class="iso-line iso-bevel" data-tone="faint" d="M287.3 219.5L286.5 219.8L267.3 226.8L266.4 226.9L265.6 226.7L260.6 223.2L260.1 222.8"/><path class="iso-line iso-edge" data-tone="lo" d="M260.1 222.8L260.7 222.3L280 215.3L281 215.2L282 215.5L287 218.9L287.3 219.5M287.3 224.4L286.7 224.9L267.4 231.9L266.4 232L265.4 231.7L260.4 228.3L260.1 227.7M287.3 219.5L287.3 224.4M260.1 222.8L260.1 227.7"/></g></g><g data-mod="comp"><g class="iso-solid"><path class="iso-fill" d="M258.8 207.4L258.9 206.1L259.2 204.7L259.5 203.4L260.1 202L260.7 200.7L261.5 199.4L262.5 198.2L263.5 197.1L264.5 196.2L265.7 195.3L266.9 194.7L268.1 194.1L269.3 193.8L270.5 193.6L271.6 193.6L272.7 193.8L273.7 194.1L274.6 194.7L276.9 196.2L277.7 196.9L278.3 197.7L278.9 198.7L279.3 199.8L279.5 201L279.6 202.2L279.5 203.5L279.3 204.9L278.9 206.3L278.3 207.6L277.7 208.9L276.9 210.2L276 211.4L275 212.5L273.9 213.5L272.7 214.3L271.5 215L270.3 215.5L269.1 215.8L267.9 216L266.8 216L265.7 215.8L264.7 215.5L263.8 215L261.5 213.4L260.7 212.7L260.1 211.9L259.5 210.9L259.2 209.9L258.9 208.7Z"/><path class="iso-shade" data-shade="0" d="M261.5 213.4L260.4 212.3L262.6 213.9L263.8 215ZM261.1 208.9L261.3 206.9L261.8 204.9L262.6 202.9L263.8 201L265.2 199.2L266.8 197.7L268.5 196.5L270.3 195.7L272.1 195.2L273.9 195.1L275.5 195.5L276.9 196.2L278 197.3L278.9 198.7L279.4 200.4L279.6 202.2L279.4 204.2L278.9 206.3L278 208.3L276.9 210.2L275.5 212L273.9 213.5L272.1 214.6L270.3 215.5L268.5 216L266.8 216L265.2 215.7L263.8 215L262.6 213.9L261.8 212.5L261.3 210.8L261.1 208.9L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6L270.3 205.6Z"/><path class="iso-shade" data-shade="1" d="M260.4 212.3L259.5 210.9L261.8 212.5L262.6 213.9Z"/><path class="iso-shade" data-shade="2" d="M273.2 193.9L274.6 194.7L276.9 196.2L275.5 195.5ZM259.5 210.9L259 209.3L261.3 210.8L261.8 212.5Z"/><path class="iso-shade" data-shade="3" d="M269.9 193.7L271.6 193.6L273.2 193.9L275.5 195.5L273.9 195.1L272.1 195.2ZM259 209.3L258.8 207.4L259 205.4L261.3 206.9L261.1 208.9L261.3 210.8Z"/><path class="iso-top" d="M259 205.4L259.5 203.4L260.4 201.3L261.5 199.4L262.9 197.7L264.5 196.2L266.3 195L268.1 194.1L269.9 193.7L272.1 195.2L270.3 195.7L268.5 196.5L266.8 197.7L265.2 199.2L263.8 201L262.6 202.9L261.8 204.9L261.3 206.9Z"/><path class="iso-line iso-crease" data-tone="faint" d="M263.8 215L263 214.3L262.4 213.5L261.8 212.6L261.4 211.5L261.2 210.3L261.1 209L261.1 207.7L261.4 206.4L261.7 205L262.3 203.6L262.9 202.3L263.7 201L264.6 199.8L265.6 198.8L266.7 197.8L267.9 196.9L269 196.2L270.2 195.7L271.5 195.3L272.6 195.1L273.8 195.1L274.9 195.3L275.9 195.6L276.8 196.2"/><path class="iso-line iso-edge" data-tone="mid" d="M258.8 207.4L258.9 206.1L259.2 204.7L259.5 203.4L260.1 202L260.7 200.7L261.5 199.4L262.5 198.2L263.5 197.1L264.5 196.2L265.7 195.3L266.9 194.7L268.1 194.1L269.3 193.8L270.5 193.6L271.6 193.6L272.7 193.8L273.7 194.1L274.6 194.7L276.9 196.2L277.7 196.9L278.3 197.7L278.9 198.7L279.3 199.8L279.5 201L279.6 202.2L279.5 203.5L279.3 204.9L278.9 206.3L278.3 207.6L277.7 208.9L276.9 210.2L276 211.4L275 212.5L273.9 213.5L272.7 214.3L271.5 215L270.3 215.5L269.1 215.8L267.9 216L266.8 216L265.7 215.8L264.7 215.5L263.8 215L261.5 213.4L260.7 212.7L260.1 211.9L259.5 210.9L259.2 209.9L258.9 208.7Z"/></g></g><g data-mod="comp"><g class="iso-solid"><path class="iso-fill" d="M258 210.1L258.1 208.8L258.2 207.4L258.5 206L258.9 204.7L259.4 203.3L260.1 202L260.8 200.7L261.6 199.4L262.5 198.2L263.5 197.1L264.5 196L265.6 195.1L266.8 194.2L267.9 193.5L269.1 192.9L270.3 192.4L271.5 192L272.7 191.8L273.9 191.6L275.1 191.7L276.2 191.8L277.2 192.1L278.2 192.5L279.1 193.1L308.2 213.1L309 213.8L309.7 214.6L310.4 215.5L310.9 216.4L311.3 217.5L311.6 218.7L311.8 219.9L311.8 221.2L311.8 222.5L311.6 223.8L311.3 225.2L310.9 226.6L310.4 227.9L309.7 229.3L309 230.6L308.2 231.8L307.3 233L306.3 234.1L305.3 235.2L304.2 236.1L303.1 237L301.9 237.7L300.7 238.3L299.5 238.8L298.3 239.2L297.1 239.5L295.9 239.6L294.8 239.6L293.7 239.4L292.6 239.1L291.6 238.7L290.7 238.2L261.6 218.1L260.8 217.4L260.1 216.7L259.4 215.8L258.9 214.8L258.5 213.7L258.2 212.6L258.1 211.3Z"/><path class="iso-shade" data-shade="0" d="M261.6 218.1L260.1 216.7L289.2 236.7L290.7 238.2ZM287.1 230.1L287.4 227.5L288.1 224.7L289.2 222L290.7 219.5L292.6 217.1L294.8 215.1L297.1 213.6L299.5 212.4L301.9 211.8L304.2 211.7L306.3 212.2L308.2 213.1L309.7 214.6L310.9 216.4L311.6 218.7L311.8 221.2L311.6 223.8L310.9 226.6L309.7 229.3L308.2 231.8L306.3 234.1L304.2 236.1L301.9 237.7L299.5 238.8L297.1 239.5L294.8 239.6L292.6 239.1L290.7 238.2L289.2 236.7L288.1 234.8L287.4 232.6L287.1 230.1L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6L299.5 225.6Z"/><path class="iso-shade" data-shade="1" d="M260.1 216.7L258.9 214.8L288.1 234.8L289.2 236.7Z"/><path class="iso-shade" data-shade="2" d="M277.2 192.1L279.1 193.1L308.2 213.1L306.3 212.2ZM258.9 214.8L258.2 212.6L287.4 232.6L288.1 234.8Z"/><path class="iso-shade" data-shade="3" d="M272.7 191.8L275.1 191.7L277.2 192.1L306.3 212.2L304.2 211.7L301.9 211.8ZM258.2 212.6L258 210.1L258.2 207.4L287.4 227.5L287.1 230.1L287.4 232.6Z"/><path class="iso-top" d="M258.2 207.4L258.9 204.7L260.1 202L261.6 199.4L263.5 197.1L265.6 195.1L267.9 193.5L270.3 192.4L272.7 191.8L301.9 211.8L299.5 212.4L297.1 213.6L294.8 215.1L292.6 217.1L290.7 219.5L289.2 222L288.1 224.7L287.4 227.5Z"/><path class="iso-line iso-crease" data-tone="faint" d="M290.8 238.2L290 237.6L289.3 236.8L288.6 235.9L288.1 234.9L287.7 233.9L287.4 232.7L287.2 231.5L287.1 230.2L287.2 228.9L287.3 227.6L287.6 226.2L288 224.8L288.5 223.5L289.2 222.1L289.9 220.8L290.7 219.6L291.6 218.4L292.5 217.2L293.6 216.2L294.6 215.2L295.8 214.4L297 213.6L298.2 213L299.4 212.5L300.6 212.1L301.8 211.8L303 211.7L304.1 211.7L305.2 211.9L306.2 212.1L307.2 212.5L308.1 213.1"/><path class="iso-line iso-edge" data-tone="hi" d="M258 210.1L258.1 208.8L258.2 207.4L258.5 206L258.9 204.7L259.4 203.3L260.1 202L260.8 200.7L261.6 199.4L262.5 198.2L263.5 197.1L264.5 196L265.6 195.1L266.8 194.2L267.9 193.5L269.1 192.9L270.3 192.4L271.5 192L272.7 191.8L273.9 191.6L275.1 191.7L276.2 191.8L277.2 192.1L278.2 192.5L279.1 193.1L308.2 213.1L309 213.8L309.7 214.6L310.4 215.5L310.9 216.4L311.3 217.5L311.6 218.7L311.8 219.9L311.8 221.2L311.8 222.5L311.6 223.8L311.3 225.2L310.9 226.6L310.4 227.9L309.7 229.3L309 230.6L308.2 231.8L307.3 233L306.3 234.1L305.3 235.2L304.2 236.1L303.1 237L301.9 237.7L300.7 238.3L299.5 238.8L298.3 239.2L297.1 239.5L295.9 239.6L294.8 239.6L293.7 239.4L292.6 239.1L291.6 238.7L290.7 238.2L261.6 218.1L260.8 217.4L260.1 216.7L259.4 215.8L258.9 214.8L258.5 213.7L258.2 212.6L258.1 211.3Z"/></g><path class="iso-line" data-tone="faint" d="M287.1 230.1L287.3 227.8L287.9 225.3L288.8 222.9L290 220.6L291.5 218.4L293.3 216.4L295.3 214.8L297.3 213.4L299.5 212.4L301.6 211.8L303.7 211.7L305.6 212L307.4 212.6L308.9 213.7L310.2 215.2L311.1 216.9L311.6 218.9L311.8 221.2L311.6 223.5L311.1 225.9L310.2 228.4L308.9 230.7L307.4 232.9L305.6 234.8L303.7 236.5L301.6 237.9L299.5 238.8L297.3 239.4L295.3 239.6L293.3 239.3L291.5 238.6L290 237.6L288.8 236.1L287.9 234.4L287.3 232.3Z"/><path class="iso-line" data-tone="faint" d="M264.6 220.1L263.8 219.4L263.1 218.6L262.6 217.6L262.1 216.6L261.7 215.5L261.5 214.3L261.4 213.1L261.4 211.8L261.5 210.5L261.7 209.1L262 207.8L262.5 206.4L263.1 205.1L263.7 203.7L264.5 202.5L265.3 201.2L266.2 200.1L267.2 199L268.3 198L269.4 197.1L270.6 196.3L271.7 195.6L272.9 195L274.1 194.5L275.3 194.2L276.5 194L277.7 193.9L278.8 194L279.9 194.2L280.9 194.6L281.8 195"/><path class="iso-line" data-tone="faint" d="M287 235.5L286.2 234.8L285.5 234L285 233.1L284.5 232L284.2 230.9L283.9 229.8L283.8 228.5L283.8 227.2L283.9 225.9L284.1 224.6L284.5 223.2L284.9 221.8L285.5 220.5L286.1 219.2L286.9 217.9L287.7 216.7L288.7 215.5L289.7 214.4L290.7 213.4L291.8 212.5L293 211.7L294.2 211L295.4 210.4L296.6 210L297.8 209.6L298.9 209.4L300.1 209.4L301.2 209.4L302.3 209.6L303.3 210L304.3 210.4"/></g><g data-mod="cond"><g class="iso-solid"><path class="iso-fill" d="M433 204.1L433.4 203.4L434.2 203L435.4 202.7L436.7 202.7L437.8 203L438.5 203.6L438.7 204.2L438.7 235.6L438.4 236.2L437.6 236.7L436.4 236.9L435.1 236.9L434 236.6L433.3 236.1L433 235.4Z"/><path class="iso-shade" data-shade="0" d="M438.7 235.6L438.4 236.2L438.4 204.8L438.7 204.2ZM438.4 236.2L437.6 236.7L437.6 205.3L438.4 204.8Z"/><path class="iso-shade" data-shade="1" d="M437.6 236.7L436.4 236.9L436.4 205.5L437.6 205.3Z"/><path class="iso-shade" data-shade="2" d="M436.4 236.9L435.1 236.9L435.1 205.5L436.4 205.5ZM435.1 236.9L434 236.6L434 205.2L435.1 205.5Z"/><path class="iso-shade" data-shade="3" d="M434 236.6L433.3 236.1L433.3 204.7L434 205.2ZM433.3 236.1L433 235.4L433 204.1L433.3 204.7Z"/><path class="iso-top" d="M437.6 205.3L436.4 205.5L435.1 205.5L434 205.2L433.3 204.7L433 204.1L433.4 203.4L434.2 203L435.4 202.7L436.7 202.7L437.8 203L438.5 203.6L438.7 204.2L438.4 204.8Z"/><path class="iso-line iso-crease" data-tone="faint" d="M438.7 204.2L438.4 204.8L437.6 205.3L436.4 205.5L435.1 205.5L434 205.2L433.3 204.7L433 204.1"/><path class="iso-line iso-edge" data-tone="mid" d="M433 204.1L433.4 203.4L434.2 203L435.4 202.7L436.7 202.7L437.8 203L438.5 203.6L438.7 204.2M438.7 235.6L438.4 236.2L437.6 236.7L436.4 236.9L435.1 236.9L434 236.6L433.3 236.1L433 235.4M433 204.1L433 235.4M438.7 204.2L438.7 235.6"/></g></g><g data-mod="comp"><g class="iso-solid"><path class="iso-fill" d="M279.7 236.3L280.3 235.8L299.6 228.8L300.7 228.7L301.6 228.9L306.6 232.4L306.9 233L306.9 237.9L306.3 238.4L287 245.4L286 245.5L285 245.2L280 241.7L279.7 241.2Z"/><path class="iso-shade" data-shade="0" d="M306.9 237.9L306.3 238.4L306.3 233.4L306.9 233ZM306.3 238.4L287 245.4L287 240.4L306.3 233.4Z"/><path class="iso-shade" data-shade="1" d="M287 245.4L286 245.5L286 240.6L287 240.4Z"/><path class="iso-shade" data-shade="3" d="M286 245.5L285 245.2L285 240.3L286 240.6ZM285 245.2L280 241.7L280 236.8L285 240.3ZM280 241.7L279.7 241.2L279.7 236.3L280 236.8Z"/><path class="iso-top" d="M306.6 232.4L306.9 233L306.3 233.4L287 240.4L286 240.6L285 240.3L280 236.8L279.7 236.3L280.3 235.8L299.6 228.8L300.7 228.7L301.6 228.9Z"/><path class="iso-line iso-crease" data-tone="faint" d="M306.9 233L306.3 233.4L287 240.4L286 240.6L285 240.3L280 236.8L279.7 236.3"/><path class="iso-line iso-bevel" data-tone="faint" d="M306.9 233L306.1 233.3L286.9 240.3L286 240.4L285.2 240.2L280.2 236.7L279.7 236.3"/><path class="iso-line iso-edge" data-tone="lo" d="M279.7 236.3L280.3 235.8L299.6 228.8L300.7 228.7L301.6 228.9L306.6 232.4L306.9 233M306.9 237.9L306.3 238.4L287 245.4L286 245.5L285 245.2L280 241.7L279.7 241.2M306.9 233L306.9 237.9M279.7 236.3L279.7 241.2"/></g></g><g data-mod="comp"><g data-part="motorfins"><path class="iso-line" data-tone="lo" d="M262.5 213.2L282.6 227M263 209.2L283.1 223.1M264.4 205.3L284.6 219.2M266.7 201.6L286.9 215.5M269.7 198.5L289.9 212.4M273.1 196.2L293.2 210.1M276.6 195L296.7 208.8M279.9 194.8L300.1 208.7M264.4 219.6L284.6 233.5M263 216.7L283.1 230.6"/></g></g><g data-mod="comp"><g class="iso-solid"><path class="iso-fill" d="M270.5 193.8L270.7 193.3L271.3 193L280.6 189.6L281.5 189.4L282.5 189.5L283.2 189.8L293.3 196.7L293.7 197.2L293.7 203.8L293.5 204.3L292.9 204.7L283.6 208L282.7 208.2L281.7 208.1L281 207.8L270.9 200.9L270.5 200.4Z"/><path class="iso-shade" data-shade="0" d="M293.7 203.8L293.5 204.3L293.5 197.7L293.7 197.2ZM293.5 204.3L292.9 204.7L292.9 198.1L293.5 197.7ZM292.9 204.7L283.6 208L283.6 201.4L292.9 198.1Z"/><path class="iso-shade" data-shade="1" d="M283.6 208L282.7 208.2L282.7 201.6L283.6 201.4Z"/><path class="iso-shade" data-shade="2" d="M282.7 208.2L281.7 208.1L281.7 201.5L282.7 201.6Z"/><path class="iso-shade" data-shade="3" d="M281.7 208.1L281 207.8L281 201.2L281.7 201.5ZM281 207.8L270.9 200.9L270.9 194.3L281 201.2ZM270.9 200.9L270.5 200.4L270.5 193.8L270.9 194.3Z"/><path class="iso-top" d="M293.3 196.7L293.7 197.2L293.5 197.7L292.9 198.1L283.6 201.4L282.7 201.6L281.7 201.5L281 201.2L270.9 194.3L270.5 193.8L270.7 193.3L271.3 193L280.6 189.6L281.5 189.4L282.5 189.5L283.2 189.8Z"/><path class="iso-line iso-crease" data-tone="faint" d="M293.7 197.2L293.5 197.7L292.9 198.1L283.6 201.4L282.7 201.6L281.7 201.5L281 201.2L270.9 194.3L270.5 193.8"/><path class="iso-line iso-bevel" data-tone="faint" d="M293.7 197.2L293.2 197.6L292.6 197.9L283.5 201.3L282.7 201.4L281.9 201.4L281.3 201.1L271.2 194.2L270.5 193.8"/><path class="iso-line iso-edge" data-tone="mid" d="M270.5 193.8L270.7 193.3L271.3 193L280.6 189.6L281.5 189.4L282.5 189.5L283.2 189.8L293.3 196.7L293.7 197.2M293.7 203.8L293.5 204.3L292.9 204.7L283.6 208L282.7 208.2L281.7 208.1L281 207.8L270.9 200.9L270.5 200.4M293.7 197.2L293.7 203.8M270.5 193.8L270.5 200.4"/></g><path class="iso-line" data-tone="faint" d="M290.4 197.2L282.7 200L273.8 193.8L281.5 191Z"/></g><g data-pipe-solid="suc"><g class="iso-solid"><path class="iso-fill" d="M256 174.7L256 174.3L256.2 173.8L256.3 173.4L256.6 173L256.9 172.6L257.2 172.3L257.6 172L258 171.8L258.4 171.7L258.8 171.7L259.1 171.8L259.4 171.9L319.9 213.6L320.2 213.8L320.4 214.1L320.5 214.5L320.5 214.9L320.5 215.3L320.4 215.8L320.2 216.2L319.9 216.6L319.6 217L319.3 217.3L318.9 217.6L318.5 217.8L318.1 217.9L317.8 217.9L317.4 217.8L317.1 217.7L256.6 176L256.3 175.8L256.2 175.5L256 175.1Z"/><path class="iso-shade" data-shade="0" d="M256.6 176L256.3 175.8L316.9 217.4L317.1 217.7ZM316.5 216.4L316.6 215.9L316.7 215.5L316.9 215L317.1 214.6L317.4 214.3L317.8 213.9L318.1 213.7L318.5 213.5L318.9 213.4L319.3 213.4L319.6 213.4L319.9 213.6L320.2 213.8L320.4 214.1L320.5 214.5L320.5 214.9L320.5 215.3L320.4 215.8L320.2 216.2L319.9 216.6L319.6 217L319.3 217.3L318.9 217.6L318.5 217.8L318.1 217.9L317.8 217.9L317.4 217.8L317.1 217.7L316.9 217.4L316.7 217.1L316.6 216.8L316.5 216.4L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6Z"/><path class="iso-shade" data-shade="1" d="M256.3 175.8L256.2 175.5L316.7 217.1L316.9 217.4Z"/><path class="iso-shade" data-shade="2" d="M259.1 171.8L259.4 171.9L319.9 213.6L319.6 213.4ZM256.2 175.5L256 175.1L316.6 216.8L316.7 217.1Z"/><path class="iso-shade" data-shade="3" d="M258.4 171.7L258.8 171.7L259.1 171.8L319.6 213.4L319.3 213.4L318.9 213.4ZM256 175.1L256 174.7L256 174.3L316.6 215.9L316.5 216.4L316.6 216.8Z"/><path class="iso-top" d="M256 174.3L256.2 173.8L256.3 173.4L256.6 173L256.9 172.6L257.2 172.3L257.6 172L258 171.8L258.4 171.7L318.9 213.4L318.5 213.5L318.1 213.7L317.8 213.9L317.4 214.3L317.1 214.6L316.9 215L316.7 215.5L316.6 215.9Z"/><path class="iso-line iso-edge" data-tone="mid" d="M256 174.7L256 174.3L256.2 173.8L256.3 173.4L256.6 173L256.9 172.6L257.2 172.3L257.6 172L258 171.8L258.4 171.7L258.8 171.7L259.1 171.8L259.4 171.9L319.9 213.6L320.2 213.8L320.4 214.1L320.5 214.5L320.5 214.9L320.5 215.3L320.4 215.8L320.2 216.2L319.9 216.6L319.6 217L319.3 217.3L318.9 217.6L318.5 217.8L318.1 217.9L317.8 217.9L317.4 217.8L317.1 217.7L256.6 176L256.3 175.8L256.2 175.5L256 175.1Z"/></g></g><g data-mod="comp"><g class="iso-solid"><path class="iso-fill" d="M216.6 197.2L216.7 196.7L217.3 196.3L229.7 191.8L230.6 191.6L231.6 191.7L232.3 192L254.7 207.5L255.1 207.9L255.1 250.9L254.9 251.3L254.3 251.7L242 256.2L241.1 256.4L240.1 256.3L239.3 256L216.9 240.6L216.6 240.1Z"/><path class="iso-shade" data-shade="0" d="M255.1 250.9L254.9 251.3L254.9 208.4L255.1 207.9ZM254.9 251.3L254.3 251.7L254.3 208.8L254.9 208.4ZM254.3 251.7L242 256.2L242 213.3L254.3 208.8Z"/><path class="iso-shade" data-shade="1" d="M242 256.2L241.1 256.4L241.1 213.4L242 213.3Z"/><path class="iso-shade" data-shade="2" d="M241.1 256.4L240.1 256.3L240.1 213.4L241.1 213.4Z"/><path class="iso-shade" data-shade="3" d="M240.1 256.3L239.3 256L239.3 213.1L240.1 213.4ZM239.3 256L216.9 240.6L216.9 197.6L239.3 213.1ZM216.9 240.6L216.6 240.1L216.6 197.2L216.9 197.6Z"/><path class="iso-top" d="M254.7 207.5L255.1 207.9L254.9 208.4L254.3 208.8L242 213.3L241.1 213.4L240.1 213.4L239.3 213.1L216.9 197.6L216.6 197.2L216.7 196.7L217.3 196.3L229.7 191.8L230.6 191.6L231.6 191.7L232.3 192Z"/><path class="iso-line iso-crease" data-tone="faint" d="M255.1 207.9L254.9 208.4L254.3 208.8L242 213.3L241.1 213.4L240.1 213.4L239.3 213.1L216.9 197.6L216.6 197.2"/><path class="iso-line iso-bevel" data-tone="faint" d="M255.1 207.9L254.4 208.3L253.9 208.6L241.7 213L241 213.2L240.3 213.1L239.7 212.9L217.4 197.5L216.6 197.2"/><path class="iso-line iso-edge" data-tone="mid" d="M216.6 197.2L216.7 196.7L217.3 196.3L229.7 191.8L230.6 191.6L231.6 191.7L232.3 192L254.7 207.5L255.1 207.9M255.1 250.9L254.9 251.3L254.3 251.7L242 256.2L241.1 256.4L240.1 256.3L239.3 256L216.9 240.6L216.6 240.1M255.1 207.9L255.1 250.9M216.6 197.2L216.6 240.1"/></g><path class="iso-line" data-tone="faint" d="M253.2 208L240.9 212.5L218.4 197.1L230.8 192.6Z"/></g><g data-pipe-solid="liq"><g class="iso-solid"><path class="iso-fill" d="M285.7 199.1L285.8 198.6L285.9 198.2L286.1 197.7L286.3 197.3L286.6 197L287 196.6L287.3 196.4L287.7 196.2L288.1 196.1L288.5 196.1L288.9 196.1L289.2 196.3L420.9 286.9L421.1 287.2L421.3 287.5L421.4 287.8L421.4 288.2L421.4 288.7L421.3 289.1L421.1 289.6L420.9 290L420.5 290.3L420.2 290.7L419.8 290.9L419.4 291.1L419 291.2L418.7 291.2L418.3 291.2L418 291L286.3 200.4L286.1 200.1L285.9 199.8L285.8 199.5Z"/><path class="iso-shade" data-shade="0" d="M419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L419.4 289L421.4 288.2L421.4 288.7L421.3 289.1L421.1 289.6L420.9 290L420.5 290.3L420.2 290.7L419.8 290.9L419.4 291.1L419 291.2L418.7 291.2L418.3 291.2L418 291L417.8 290.8L417.6 290.5L417.5 290.1L417.4 289.7L417.5 289.3L417.6 288.8L417.8 288.4L418 288L418.3 287.6L418.7 287.3L419 287L419.4 286.8L419.8 286.7L420.2 286.7L420.5 286.8L420.9 286.9L421.1 287.2L421.3 287.5L421.4 287.8L421.4 288.2ZM417.8 290.8L418 291L286.3 200.4L286.1 200.1Z"/><path class="iso-shade" data-shade="1" d="M417.6 290.5L417.8 290.8L286.1 200.1L285.9 199.8Z"/><path class="iso-shade" data-shade="2" d="M420.9 286.9L420.5 286.8L288.9 196.1L289.2 196.3ZM417.5 290.1L417.6 290.5L285.9 199.8L285.8 199.5Z"/><path class="iso-shade" data-shade="3" d="M420.5 286.8L420.2 286.7L419.8 286.7L288.1 196.1L288.5 196.1L288.9 196.1ZM417.5 289.3L417.4 289.7L417.5 290.1L285.8 199.5L285.7 199.1L285.8 198.6Z"/><path class="iso-top" d="M419.8 286.7L419.4 286.8L419 287L418.7 287.3L418.3 287.6L418 288L417.8 288.4L417.6 288.8L417.5 289.3L285.8 198.6L285.9 198.2L286.1 197.7L286.3 197.3L286.6 197L287 196.6L287.3 196.4L287.7 196.2L288.1 196.1Z"/><path class="iso-line iso-edge" data-tone="mid" d="M285.7 199.1L285.8 198.6L285.9 198.2L286.1 197.7L286.3 197.3L286.6 197L287 196.6L287.3 196.4L287.7 196.2L288.1 196.1L288.5 196.1L288.9 196.1L289.2 196.3L420.9 286.9L421.1 287.2L421.3 287.5L421.4 287.8L421.4 288.2L421.4 288.7L421.3 289.1L421.1 289.6L420.9 290L420.5 290.3L420.2 290.7L419.8 290.9L419.4 291.1L419 291.2L418.7 291.2L418.3 291.2L418 291L286.3 200.4L286.1 200.1L285.9 199.8L285.8 199.5Z"/></g></g><g data-mod="comp"><path class="iso-line" data-tone="faint" d="M218 236.4L218 203.4"/><path class="iso-line" data-tone="faint" d="M238.2 250.3L238.2 217.2"/><path class="iso-line" data-tone="faint" d="M218 203.4L238.2 217.2"/><path class="iso-line" data-tone="faint" d="M218 236.4L238.2 250.3"/><text data-part="vfdtext" class="iso-facetext"></text><circle data-part="vfdled" r="1.6" cx="220.2677704175607" cy="209.85397930294954"></circle></g><g data-mod="comp"><g class="iso-solid"><path class="iso-fill" d="M292.5 228.2L292.6 226.8L293 225.5L293.5 224.1L294.2 222.8L295 221.6L296 220.5L297.1 219.5L298.3 218.8L299.5 218.2L300.7 217.9L301.8 217.8L302.9 217.9L303.9 218.3L311.8 223.7L312.6 224.3L313.3 225.1L313.8 226.1L314.2 227.3L314.3 228.5L314.2 229.8L313.8 231.2L313.3 232.6L312.6 233.9L311.8 235.1L310.8 236.2L309.7 237.2L308.5 237.9L307.3 238.5L306.1 238.8L304.9 238.9L303.8 238.7L302.9 238.4L295 233L294.2 232.3L293.5 231.5L293 230.5L292.6 229.4Z"/><path class="iso-shade" data-shade="0" d="M294.6 232.7L293.7 231.9L301.5 237.3L302.4 238.1ZM300.4 233.6L300.5 232.1L300.9 230.5L301.5 229L302.4 227.6L303.5 226.3L304.7 225.1L306 224.2L307.3 223.6L308.7 223.3L310 223.2L311.2 223.5L312.2 224L313.1 224.8L313.7 225.9L314.1 227.1L314.3 228.5L314.1 230L313.7 231.6L313.1 233.1L312.2 234.5L311.2 235.8L310 236.9L308.7 237.8L307.3 238.5L306 238.8L304.7 238.9L303.5 238.6L302.4 238.1L301.5 237.3L300.9 236.2L300.5 235L300.4 233.6L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231L307.3 231Z"/><path class="iso-shade" data-shade="1" d="M293.7 231.9L293.1 230.8L300.9 236.2L301.5 237.3Z"/><path class="iso-shade" data-shade="2" d="M303.3 218.1L304.4 218.6L312.2 224L311.2 223.5ZM293.1 230.8L292.7 229.6L300.5 235L300.9 236.2Z"/><path class="iso-shade" data-shade="3" d="M300.8 217.9L302.1 217.8L303.3 218.1L311.2 223.5L310 223.2L308.7 223.3ZM292.7 229.6L292.5 228.2L292.7 226.7L300.5 232.1L300.4 233.6L300.5 235Z"/><path class="iso-top" d="M292.7 226.7L293.1 225.1L293.7 223.6L294.6 222.2L295.6 220.9L296.8 219.7L298.1 218.8L299.5 218.2L300.8 217.9L308.7 223.3L307.3 223.6L306 224.2L304.7 225.1L303.5 226.3L302.4 227.6L301.5 229L300.9 230.5L300.5 232.1Z"/><path class="iso-line iso-crease" data-tone="faint" d="M302.5 238.1L301.7 237.4L301.1 236.5L300.6 235.5L300.4 234.3L300.4 233L300.6 231.6L301 230.3L301.6 228.9L302.4 227.6L303.3 226.5L304.3 225.4L305.5 224.6L306.7 223.9L307.9 223.4L309.1 223.2L310.2 223.2L311.3 223.5L312.2 224"/><path class="iso-line iso-edge" data-tone="mid" d="M292.5 228.2L292.6 226.8L293 225.5L293.5 224.1L294.2 222.8L295 221.6L296 220.5L297.1 219.5L298.3 218.8L299.5 218.2L300.7 217.9L301.8 217.8L302.9 217.9L303.9 218.3L311.8 223.7L312.6 224.3L313.3 225.1L313.8 226.1L314.2 227.3L314.3 228.5L314.2 229.8L313.8 231.2L313.3 232.6L312.6 233.9L311.8 235.1L310.8 236.2L309.7 237.2L308.5 237.9L307.3 238.5L306.1 238.8L304.9 238.9L303.8 238.7L302.9 238.4L295 233L294.2 232.3L293.5 231.5L293 230.5L292.6 229.4Z"/></g><g data-part="shaft"></g></g><g data-mod="cond"><g class="iso-solid"><path class="iso-fill" d="M394.5 218.1L394.8 217.5L395.6 217L396.8 216.7L398.1 216.8L399.2 217.1L400 217.6L400.2 218.2L400.2 249.6L399.8 250.2L399 250.7L397.8 250.9L396.6 250.9L395.4 250.6L394.7 250.1L394.5 249.4Z"/><path class="iso-shade" data-shade="0" d="M400.2 249.6L399.8 250.2L399.8 218.8L400.2 218.2ZM399.8 250.2L399 250.7L399 219.3L399.8 218.8Z"/><path class="iso-shade" data-shade="1" d="M399 250.7L397.8 250.9L397.8 219.5L399 219.3Z"/><path class="iso-shade" data-shade="2" d="M397.8 250.9L396.6 250.9L396.6 219.5L397.8 219.5ZM396.6 250.9L395.4 250.6L395.4 219.2L396.6 219.5Z"/><path class="iso-shade" data-shade="3" d="M395.4 250.6L394.7 250.1L394.7 218.7L395.4 219.2ZM394.7 250.1L394.5 249.4L394.5 218.1L394.7 218.7Z"/><path class="iso-top" d="M399 219.3L397.8 219.5L396.6 219.5L395.4 219.2L394.7 218.7L394.5 218.1L394.8 217.5L395.6 217L396.8 216.7L398.1 216.8L399.2 217.1L400 217.6L400.2 218.2L399.8 218.8Z"/><path class="iso-line iso-crease" data-tone="faint" d="M400.2 218.2L399.8 218.8L399 219.3L397.8 219.5L396.6 219.5L395.4 219.2L394.7 218.7L394.5 218.1"/><path class="iso-line iso-edge" data-tone="mid" d="M394.5 218.1L394.8 217.5L395.6 217L396.8 216.7L398.1 216.8L399.2 217.1L400 217.6L400.2 218.2M400.2 249.6L399.8 250.2L399 250.7L397.8 250.9L396.6 250.9L395.4 250.6L394.7 250.1L394.5 249.4M394.5 218.1L394.5 249.4M400.2 218.2L400.2 249.6"/></g></g><g data-mod="comp"><g class="iso-solid"><path class="iso-fill" d="M299.3 246.5L299.9 246L319.2 239L320.3 238.9L321.2 239.1L326.2 242.6L326.5 243.1L326.5 251.4L325.9 251.9L306.6 258.9L305.6 259L304.6 258.7L299.6 255.2L299.3 254.7Z"/><path class="iso-shade" data-shade="0" d="M326.5 251.4L325.9 251.9L325.9 243.6L326.5 243.1ZM325.9 251.9L306.6 258.9L306.6 250.6L325.9 243.6Z"/><path class="iso-shade" data-shade="1" d="M306.6 258.9L305.6 259L305.6 250.7L306.6 250.6Z"/><path class="iso-shade" data-shade="3" d="M305.6 259L304.6 258.7L304.6 250.5L305.6 250.7ZM304.6 258.7L299.6 255.2L299.6 247L304.6 250.5ZM299.6 255.2L299.3 254.7L299.3 246.5L299.6 247Z"/><path class="iso-top" d="M326.2 242.6L326.5 243.1L325.9 243.6L306.6 250.6L305.6 250.7L304.6 250.5L299.6 247L299.3 246.5L299.9 246L319.2 239L320.3 238.9L321.2 239.1Z"/><path class="iso-line iso-crease" data-tone="faint" d="M326.5 243.1L325.9 243.6L306.6 250.6L305.6 250.7L304.6 250.5L299.6 247L299.3 246.5"/><path class="iso-line iso-bevel" data-tone="faint" d="M326.5 243.1L325.7 243.5L306.5 250.5L305.6 250.6L304.8 250.4L299.9 246.9L299.3 246.5"/><path class="iso-line iso-edge" data-tone="lo" d="M299.3 246.5L299.9 246L319.2 239L320.3 238.9L321.2 239.1L326.2 242.6L326.5 243.1M326.5 251.4L325.9 251.9L306.6 258.9L305.6 259L304.6 258.7L299.6 255.2L299.3 254.7M326.5 243.1L326.5 251.4M299.3 246.5L299.3 254.7"/></g></g><g data-mod="comp"><g class="iso-solid"><path class="iso-fill" d="M309.2 218.1L309.7 217.4L310.7 216.8L312 216.5L313.5 216.5L314.9 216.8L316 217.3L316.6 217.9L316.7 218.7L316.7 221.2L316.2 221.9L315.2 222.4L313.8 222.7L312.3 222.7L310.9 222.5L309.8 222L309.2 221.3L309.2 220.6Z"/><path class="iso-shade" data-shade="0" d="M316.7 221.2L316.2 221.9L316.2 219.4L316.7 218.7ZM316.2 221.9L315.2 222.4L315.2 219.9L316.2 219.4Z"/><path class="iso-shade" data-shade="1" d="M315.2 222.4L313.8 222.7L313.8 220.2L315.2 219.9ZM313.8 222.7L312.3 222.7L312.3 220.3L313.8 220.2Z"/><path class="iso-shade" data-shade="2" d="M312.3 222.7L310.9 222.5L310.9 220L312.3 220.3Z"/><path class="iso-shade" data-shade="3" d="M310.9 222.5L309.8 222L309.8 219.5L310.9 220ZM309.8 222L309.2 221.3L309.2 218.8L309.8 219.5ZM309.2 221.3L309.2 220.6L309.2 218.1L309.2 218.8Z"/><path class="iso-top" d="M315.2 219.9L313.8 220.2L312.3 220.3L310.9 220L309.8 219.5L309.2 218.8L309.2 218.1L309.7 217.4L310.7 216.8L312 216.5L313.5 216.5L314.9 216.8L316 217.3L316.6 217.9L316.7 218.7L316.2 219.4Z"/><path class="iso-line iso-crease" data-tone="faint" d="M316.7 218.7L316.2 219.4L315.2 219.9L313.8 220.2L312.3 220.3L310.9 220L309.8 219.5L309.2 218.8L309.2 218.1"/><path class="iso-line iso-edge" data-tone="mid" d="M309.2 218.1L309.7 217.4L310.7 216.8L312 216.5L313.5 216.5L314.9 216.8L316 217.3L316.6 217.9L316.7 218.7M316.7 221.2L316.2 221.9L315.2 222.4L313.8 222.7L312.3 222.7L310.9 222.5L309.8 222L309.2 221.3L309.2 220.6M309.2 218.1L309.2 220.6M316.7 218.7L316.7 221.2"/></g></g><g data-mod="comp"><g class="iso-solid"><path class="iso-fill" d="M292.7 236.4L292.7 235L292.9 233.7L293.1 232.3L293.5 231L293.9 229.6L294.4 228.3L295.1 226.9L295.8 225.6L296.5 224.3L297.4 223.1L298.3 221.9L299.3 220.8L300.3 219.8L301.4 218.8L302.6 217.9L303.7 217.1L304.9 216.4L306.1 215.8L307.3 215.3L308.5 215L309.7 214.7L310.9 214.5L312.1 214.5L313.2 214.5L314.3 214.7L315.3 215L316.3 215.4L317.2 215.9L350.9 239L351.7 239.6L352.5 240.3L353.2 241.1L353.8 242L354.4 243L354.8 244L355.2 245.2L355.4 246.3L355.6 247.6L355.6 248.9L355.6 250.2L355.4 251.5L355.2 252.9L354.8 254.2L354.4 255.6L353.8 257L353.2 258.3L352.5 259.6L351.7 260.9L350.9 262.1L349.9 263.3L349 264.4L347.9 265.4L346.8 266.4L345.7 267.3L344.5 268.1L343.4 268.8L342.2 269.4L340.9 269.9L339.7 270.3L338.5 270.5L337.3 270.7L336.2 270.7L335.1 270.7L334 270.5L332.9 270.2L331.9 269.8L331 269.3L297.4 246.2L296.5 245.6L295.8 244.9L295.1 244.1L294.4 243.2L293.9 242.2L293.5 241.2L293.1 240.1L292.9 238.9L292.7 237.6Z"/><path class="iso-shade" data-shade="0" d="M297.4 246.2L295.8 244.9L329.4 268L331 269.3ZM326.3 259.5L326.5 256.8L327.1 254.1L328.1 251.4L329.4 248.7L331 246.2L332.9 244L335.1 241.9L337.3 240.3L339.7 239L342.2 238.1L344.5 237.7L346.8 237.7L349 238.1L350.9 239L352.5 240.3L353.8 242L354.8 244L355.4 246.3L355.6 248.9L355.4 251.5L354.8 254.2L353.8 257L352.5 259.6L350.9 262.1L349 264.4L346.8 266.4L344.5 268.1L342.2 269.4L339.7 270.3L337.3 270.7L335.1 270.7L332.9 270.2L331 269.3L329.4 268L328.1 266.3L327.1 264.3L326.5 262L326.3 259.5L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2L340.9 254.2Z"/><path class="iso-shade" data-shade="1" d="M295.8 244.9L294.4 243.2L293.5 241.2L327.1 264.3L328.1 266.3L329.4 268Z"/><path class="iso-shade" data-shade="2" d="M315.3 215L317.2 215.9L350.9 239L349 238.1ZM293.5 241.2L292.9 238.9L326.5 262L327.1 264.3Z"/><path class="iso-shade" data-shade="3" d="M310.9 214.5L313.2 214.5L315.3 215L349 238.1L346.8 237.7L344.5 237.7ZM292.9 238.9L292.7 236.4L292.9 233.7L326.5 256.8L326.3 259.5L326.5 262Z"/><path class="iso-top" d="M292.9 233.7L293.5 231L294.4 228.3L295.8 225.6L297.4 223.1L299.3 220.8L301.4 218.8L303.7 217.1L306.1 215.8L308.5 215L310.9 214.5L344.5 237.7L342.2 238.1L339.7 239L337.3 240.3L335.1 241.9L332.9 244L331 246.2L329.4 248.7L328.1 251.4L327.1 254.1L326.5 256.8Z"/><path class="iso-line iso-crease" data-tone="faint" d="M330.7 269.1L329.8 268.5L329.1 267.7L328.4 266.9L327.8 266L327.3 265L326.9 263.9L326.6 262.7L326.4 261.5L326.3 260.3L326.3 259L326.4 257.7L326.6 256.3L326.9 255L327.2 253.6L327.7 252.2L328.3 250.9L328.9 249.5L329.7 248.2L330.5 247L331.4 245.8L332.3 244.6L333.3 243.5L334.4 242.5L335.5 241.6L336.6 240.7L337.8 240L339 239.3L340.2 238.8L341.4 238.3L342.6 238L343.8 237.7L345 237.6L346.1 237.6L347.3 237.7L348.3 237.9L349.4 238.3L350.3 238.7L351.2 239.3"/><path class="iso-line iso-edge" data-tone="hi" d="M292.7 236.4L292.7 235L292.9 233.7L293.1 232.3L293.5 231L293.9 229.6L294.4 228.3L295.1 226.9L295.8 225.6L296.5 224.3L297.4 223.1L298.3 221.9L299.3 220.8L300.3 219.8L301.4 218.8L302.6 217.9L303.7 217.1L304.9 216.4L306.1 215.8L307.3 215.3L308.5 215L309.7 214.7L310.9 214.5L312.1 214.5L313.2 214.5L314.3 214.7L315.3 215L316.3 215.4L317.2 215.9L350.9 239L351.7 239.6L352.5 240.3L353.2 241.1L353.8 242L354.4 243L354.8 244L355.2 245.2L355.4 246.3L355.6 247.6L355.6 248.9L355.6 250.2L355.4 251.5L355.2 252.9L354.8 254.2L354.4 255.6L353.8 257L353.2 258.3L352.5 259.6L351.7 260.9L350.9 262.1L349.9 263.3L349 264.4L347.9 265.4L346.8 266.4L345.7 267.3L344.5 268.1L343.4 268.8L342.2 269.4L340.9 269.9L339.7 270.3L338.5 270.5L337.3 270.7L336.2 270.7L335.1 270.7L334 270.5L332.9 270.2L331.9 269.8L331 269.3L297.4 246.2L296.5 245.6L295.8 244.9L295.1 244.1L294.4 243.2L293.9 242.2L293.5 241.2L293.1 240.1L292.9 238.9L292.7 237.6Z"/></g><path class="iso-line" data-tone="faint" d="M301 248.7L300.2 248L299.5 247.2L298.9 246.3L298.4 245.3L297.9 244.3L297.6 243.2L297.4 242L297.2 240.8L297.1 239.5L297.2 238.2L297.3 236.9L297.6 235.5L297.9 234.2L298.3 232.8L298.9 231.5L299.5 230.1L300.2 228.8L300.9 227.5L301.8 226.3L302.7 225.1L303.7 224L304.7 223L305.8 222L306.9 221.1L308 220.3L309.2 219.6L310.4 219L311.6 218.5L312.8 218.1L314 217.8L315.2 217.6L316.3 217.6L317.5 217.6L318.6 217.7L319.6 218L320.6 218.4L321.5 218.8"/><path class="iso-line" data-tone="faint" d="M325.7 265.6L324.9 264.9L324.2 264.1L323.6 263.2L323 262.3L322.6 261.2L322.3 260.1L322 259L321.9 257.7L321.8 256.5L321.9 255.2L322 253.8L322.2 252.5L322.6 251.1L323 249.8L323.5 248.4L324.1 247.1L324.8 245.8L325.6 244.5L326.4 243.3L327.3 242.1L328.3 241L329.3 240L330.4 239L331.5 238.1L332.7 237.3L333.9 236.6L335.1 236L336.3 235.5L337.5 235.1L338.7 234.8L339.8 234.6L341 234.5L342.1 234.6L343.2 234.7L344.3 235L345.2 235.3L346.2 235.8"/></g><g data-mod="comp"><g class="iso-solid"><path class="iso-fill" d="M321.8 261.9L322.3 261.4L341.6 254.4L342.7 254.3L343.6 254.6L348.7 258L348.9 258.6L348.9 266.8L348.3 267.3L329.1 274.3L328 274.4L327.1 274.1L322 270.7L321.8 270.1Z"/><path class="iso-shade" data-shade="0" d="M348.9 266.8L348.3 267.3L348.3 259L348.9 258.6ZM348.3 267.3L329.1 274.3L329.1 266L348.3 259Z"/><path class="iso-shade" data-shade="1" d="M329.1 274.3L328 274.4L328 266.2L329.1 266Z"/><path class="iso-shade" data-shade="3" d="M328 274.4L327.1 274.1L327.1 265.9L328 266.2ZM327.1 274.1L322 270.7L322 262.4L327.1 265.9ZM322 270.7L321.8 270.1L321.8 261.9L322 262.4Z"/><path class="iso-top" d="M348.7 258L348.9 258.6L348.3 259L329.1 266L328 266.2L327.1 265.9L322 262.4L321.8 261.9L322.3 261.4L341.6 254.4L342.7 254.3L343.6 254.6Z"/><path class="iso-line iso-crease" data-tone="faint" d="M348.9 258.6L348.3 259L329.1 266L328 266.2L327.1 265.9L322 262.4L321.8 261.9"/><path class="iso-line iso-bevel" data-tone="faint" d="M348.9 258.6L348.1 258.9L328.9 265.9L328 266L327.3 265.8L322.3 262.4L321.8 261.9"/><path class="iso-line iso-edge" data-tone="lo" d="M321.8 261.9L322.3 261.4L341.6 254.4L342.7 254.3L343.6 254.6L348.7 258L348.9 258.6M348.9 266.8L348.3 267.3L329.1 274.3L328 274.4L327.1 274.1L322 270.7L321.8 270.1M348.9 258.6L348.9 266.8M321.8 261.9L321.8 270.1"/></g></g><g data-mod="cond"><g class="iso-solid"><path class="iso-fill" d="M395.2 198.4L395.2 197.7L395.4 197.1L395.6 196.6L395.9 196.2L396.3 196L398.6 195.2L399.1 195.1L399.6 195.2L400.1 195.5L400.6 195.9L401 196.5L401.5 197.1L401.9 197.9L402.2 198.7L402.4 199.5L402.6 200.3L402.6 201.1L402.6 201.8L402.4 202.4L402.2 202.9L401.9 203.3L401.5 203.5L399.2 204.3L398.7 204.3L398.2 204.2L397.7 204L397.2 203.5L396.8 203L396.3 202.3L395.9 201.6L395.6 200.8L395.4 200L395.2 199.2Z"/><path class="iso-shade" data-shade="0" d="M402.4 199.5L402.6 200.3L402.6 201.1L402.6 201.8L402.4 202.4L402.2 202.9L401.9 203.3L401.5 203.5L399.2 204.3L399.6 204.1L399.9 203.7L400.1 203.3L400.3 202.6L400.3 201.9L400.3 201.2L400.1 200.3Z"/><path class="iso-shade" data-shade="1" d="M401.9 197.9L402.2 198.7L402.4 199.5L400.1 200.3L399.9 199.5L399.6 198.7Z"/><path class="iso-shade" data-shade="2" d="M401.5 197.1L401.9 197.9L399.6 198.7L399.2 198Z"/><path class="iso-shade" data-shade="3" d="M401 196.5L401.5 197.1L399.2 198L398.7 197.3ZM395.2 198.4L395.2 197.7L395.4 197.1L395.6 196.6L395.9 196.2L396.3 196L396.8 196L397.2 196.1L397.7 196.4L398.2 196.8L398.7 197.3L399.2 198L399.6 198.7L399.9 199.5L400.1 200.3L400.3 201.2L400.3 201.9L400.3 202.6L400.1 203.3L399.9 203.7L399.6 204.1L399.2 204.3L398.7 204.3L398.2 204.2L397.7 204L397.2 203.5L396.8 203L396.3 202.3L395.9 201.6L395.6 200.8L395.4 200L395.2 199.2L395.2 198.4L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2L397.7 200.2Z"/><path class="iso-top" d="M398.6 195.2L399.1 195.1L399.6 195.2L400.1 195.5L400.6 195.9L401 196.5L398.7 197.3L398.2 196.8L397.7 196.4L397.2 196.1L396.8 196L396.3 196Z"/><path class="iso-line iso-crease" data-tone="faint" d="M396.2 196L397 196L397.8 196.4L398.6 197.1L399.3 198.2L399.8 199.4L400.2 200.7L400.3 202L400.2 203L399.8 203.8L399.2 204.3"/><path class="iso-line iso-edge" data-tone="mid" d="M395.2 198.4L395.2 197.7L395.4 197.1L395.6 196.6L395.9 196.2L396.3 196L398.6 195.2L399.1 195.1L399.6 195.2L400.1 195.5L400.6 195.9L401 196.5L401.5 197.1L401.9 197.9L402.2 198.7L402.4 199.5L402.6 200.3L402.6 201.1L402.6 201.8L402.4 202.4L402.2 202.9L401.9 203.3L401.5 203.5L399.2 204.3L398.7 204.3L398.2 204.2L397.7 204L397.2 203.5L396.8 203L396.3 202.3L395.9 201.6L395.6 200.8L395.4 200L395.2 199.2Z"/></g></g><g data-mod="comp"><g class="iso-solid"><path class="iso-fill" d="M313.3 215.8L313.4 215L313.6 214.2L313.9 213.4L314.3 212.7L314.9 212L315.5 211.5L316.2 211L316.8 210.7L317.5 210.5L318.2 210.5L318.8 210.6L319.4 210.9L321 212L321.5 212.4L321.8 213L322 213.6L322.1 214.3L322 215.1L321.8 215.9L321.5 216.7L321 217.4L320.5 218.1L319.9 218.6L319.2 219.1L318.5 219.4L317.8 219.6L317.2 219.6L316.6 219.5L316 219.2L314.3 218.1L313.9 217.7L313.6 217.1L313.4 216.5Z"/><path class="iso-shade" data-shade="0" d="M314.3 218.1L313.9 217.7L315.6 218.8L316 219.2ZM315 216.9L315 216.2L315.3 215.4L315.6 214.6L316 213.9L316.6 213.2L317.2 212.6L317.8 212.2L318.5 211.8L319.2 211.7L319.9 211.6L320.5 211.8L321 212L321.5 212.4L321.8 213L322 213.6L322.1 214.3L322 215.1L321.8 215.9L321.5 216.7L321 217.4L320.5 218.1L319.9 218.6L319.2 219.1L318.5 219.4L317.8 219.6L317.2 219.6L316.6 219.5L316 219.2L315.6 218.8L315.3 218.3L315 217.6L315 216.9L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6L318.5 215.6Z"/><path class="iso-shade" data-shade="1" d="M313.9 217.7L313.6 217.1L315.3 218.3L315.6 218.8Z"/><path class="iso-shade" data-shade="2" d="M318.8 210.6L319.4 210.9L321 212L320.5 211.8ZM313.6 217.1L313.4 216.5L315 217.6L315.3 218.3Z"/><path class="iso-shade" data-shade="3" d="M317.5 210.5L318.2 210.5L318.8 210.6L320.5 211.8L319.9 211.6L319.2 211.7ZM313.4 216.5L313.3 215.8L313.4 215L315 216.2L315 216.9L315 217.6Z"/><path class="iso-top" d="M313.4 215L313.6 214.2L313.9 213.4L314.3 212.7L314.9 212L315.5 211.5L316.2 211L316.8 210.7L317.5 210.5L319.2 211.7L318.5 211.8L317.8 212.2L317.2 212.6L316.6 213.2L316 213.9L315.6 214.6L315.3 215.4L315 216.2Z"/><path class="iso-line iso-crease" data-tone="faint" d="M316 219.2L315.4 218.5L315 217.5L315 216.3L315.4 215.1L316 213.9L316.9 212.9L317.9 212.1L319.1 211.7L320.1 211.7L321 212"/><path class="iso-line iso-edge" data-tone="mid" d="M313.3 215.8L313.4 215L313.6 214.2L313.9 213.4L314.3 212.7L314.9 212L315.5 211.5L316.2 211L316.8 210.7L317.5 210.5L318.2 210.5L318.8 210.6L319.4 210.9L321 212L321.5 212.4L321.8 213L322 213.6L322.1 214.3L322 215.1L321.8 215.9L321.5 216.7L321 217.4L320.5 218.1L319.9 218.6L319.2 219.1L318.5 219.4L317.8 219.6L317.2 219.6L316.6 219.5L316 219.2L314.3 218.1L313.9 217.7L313.6 217.1L313.4 216.5Z"/></g></g><g data-mod="cond"><g class="iso-solid"><path class="iso-fill" d="M387.8 216.1L388.1 215.4L389 214.8L435.3 198L436.6 197.7L438.1 197.8L439.3 198.3L507.6 245.3L508.2 246L508.2 249.3L507.9 250.1L507 250.6L460.7 267.5L459.3 267.7L457.9 267.6L456.7 267.1L388.4 220.1L387.8 219.4Z"/><path class="iso-shade" data-shade="0" d="M508.2 249.3L507.9 250.1L507.9 246.8L508.2 246ZM507.9 250.1L507 250.6L507 247.3L507.9 246.8ZM507 250.6L460.7 267.5L460.7 264.2L507 247.3Z"/><path class="iso-shade" data-shade="1" d="M460.7 267.5L459.3 267.7L459.3 264.4L460.7 264.2Z"/><path class="iso-shade" data-shade="2" d="M459.3 267.7L457.9 267.6L457.9 264.3L459.3 264.4Z"/><path class="iso-shade" data-shade="3" d="M457.9 267.6L456.7 267.1L456.7 263.8L457.9 264.3ZM456.7 267.1L388.4 220.1L388.4 216.8L456.7 263.8ZM388.4 220.1L387.8 219.4L387.8 216.1L388.4 216.8Z"/><path class="iso-top" d="M507.6 245.3L508.2 246L507.9 246.8L507 247.3L460.7 264.2L459.3 264.4L457.9 264.3L456.7 263.8L388.4 216.8L387.8 216.1L388.1 215.4L389 214.8L435.3 198L436.6 197.7L438.1 197.8L439.3 198.3Z"/><path class="iso-line iso-crease" data-tone="faint" d="M508.2 246L507.9 246.8L507 247.3L460.7 264.2L459.3 264.4L457.9 264.3L456.7 263.8L388.4 216.8L387.8 216.1"/><path class="iso-line iso-bevel" data-tone="faint" d="M508.2 246L507.6 246.7L506.7 247.2L460.5 264L459.3 264.2L458 264.1L457 263.7L388.7 216.7L387.8 216.1"/><path class="iso-line iso-edge" data-tone="lo" d="M387.8 216.1L388.1 215.4L389 214.8L435.3 198L436.6 197.7L438.1 197.8L439.3 198.3L507.6 245.3L508.2 246M508.2 249.3L507.9 250.1L507 250.6L460.7 267.5L459.3 267.7L457.9 267.6L456.7 267.1L388.4 220.1L387.8 219.4M508.2 246L508.2 249.3M387.8 216.1L387.8 219.4"/></g></g><g data-mod="comp"><g class="iso-solid"><path class="iso-fill" d="M310 216L310.2 215.5L310.8 215.1L326.2 209.5L327.2 209.4L328.1 209.4L328.9 209.7L344.6 220.5L345 221L345 232.6L344.8 233L344.2 233.4L328.7 239L327.8 239.2L326.9 239.1L326.1 238.8L310.4 228L310 227.6Z"/><path class="iso-shade" data-shade="0" d="M345 232.6L344.8 233L344.8 221.5L345 221ZM344.8 233L344.2 233.4L344.2 221.9L344.8 221.5ZM344.2 233.4L328.7 239L328.7 227.5L344.2 221.9Z"/><path class="iso-shade" data-shade="1" d="M328.7 239L327.8 239.2L327.8 227.6L328.7 227.5Z"/><path class="iso-shade" data-shade="2" d="M327.8 239.2L326.9 239.1L326.9 227.6L327.8 227.6Z"/><path class="iso-shade" data-shade="3" d="M326.9 239.1L326.1 238.8L326.1 227.3L326.9 227.6ZM326.1 238.8L310.4 228L310.4 216.5L326.1 227.3ZM310.4 228L310 227.6L310 216L310.4 216.5Z"/><path class="iso-top" d="M344.6 220.5L345 221L344.8 221.5L344.2 221.9L328.7 227.5L327.8 227.6L326.9 227.6L326.1 227.3L310.4 216.5L310 216L310.2 215.5L310.8 215.1L326.2 209.5L327.2 209.4L328.1 209.4L328.9 209.7Z"/><path class="iso-line iso-crease" data-tone="faint" d="M345 221L344.8 221.5L344.2 221.9L328.7 227.5L327.8 227.6L326.9 227.6L326.1 227.3L310.4 216.5L310 216"/><path class="iso-line iso-bevel" data-tone="faint" d="M345 221L344.2 221.3L343.7 221.6L328.4 227.2L327.8 227.3L327.1 227.3L326.6 227L311 216.3L310 216"/><path class="iso-line iso-edge" data-tone="hi" d="M310 216L310.2 215.5L310.8 215.1L326.2 209.5L327.2 209.4L328.1 209.4L328.9 209.7L344.6 220.5L345 221M345 232.6L344.8 233L344.2 233.4L328.7 239L327.8 239.2L326.9 239.1L326.1 238.8L310.4 228L310 227.6M345 221L345 232.6M310 216L310 227.6"/></g><path class="iso-line" data-tone="faint" d="M341.7 221L327.8 226L313.3 216L327.2 211Z"/><g class="iso-dots" data-tone="mid"><circle cx="326.9" cy="211.6" r="0.55"/><circle cx="340.4" cy="220.9" r="0.55"/><circle cx="314.6" cy="216.1" r="0.55"/><circle cx="328" cy="225.4" r="0.55"/></g></g><g data-mod="cond"><g class="iso-solid"><path class="iso-fill" d="M390.5 184.6L390.9 184L391.6 183.6L434.8 167.9L435.9 167.7L437 167.7L438 167.9L438.8 168.3L505 213.8L505.4 214.3L505.5 214.8L505.5 246.2L505.1 246.7L504.3 247.1L461.1 262.8L460.1 263.1L459 263.1L458 262.9L457.1 262.5L391 217L390.5 216.5L390.5 215.9Z"/><path class="iso-shade" data-shade="0" d="M505.5 246.2L505.1 246.7L505.1 215.3L505.5 214.8ZM505.1 246.7L504.3 247.1L504.3 215.8L505.1 215.3ZM504.3 247.1L461.1 262.8L461.1 231.5L504.3 215.8Z"/><path class="iso-shade" data-shade="1" d="M461.1 262.8L460.1 263.1L460.1 231.7L461.1 231.5ZM460.1 263.1L459 263.1L459 231.7L460.1 231.7Z"/><path class="iso-shade" data-shade="2" d="M459 263.1L458 262.9L458 231.5L459 231.7Z"/><path class="iso-shade" data-shade="3" d="M458 262.9L457.1 262.5L457.1 231.1L458 231.5ZM457.1 262.5L391 217L391 185.6L457.1 231.1ZM391 217L390.5 216.5L390.5 185.1L391 185.6ZM390.5 216.5L390.5 215.9L390.5 184.6L390.5 185.1Z"/><path class="iso-top" d="M505 213.8L505.4 214.3L505.5 214.8L505.1 215.3L504.3 215.8L461.1 231.5L460.1 231.7L459 231.7L458 231.5L457.1 231.1L391 185.6L390.5 185.1L390.5 184.6L390.9 184L391.6 183.6L434.8 167.9L435.9 167.7L437 167.7L438 167.9L438.8 168.3Z"/><path class="iso-line iso-crease" data-tone="faint" d="M505.5 214.8L505.1 215.3L504.3 215.8L461.1 231.5L460.1 231.7L459 231.7L458 231.5L457.1 231.1L391 185.6L390.5 185.1L390.5 184.6"/><path class="iso-line iso-bevel" data-tone="faint" d="M505.5 214.8L504.4 215.2L503.8 215.5L460.8 231.1L459.9 231.3L459.1 231.3L458.4 231.2L457.7 230.9L391.7 185.4L391.3 185L390.5 184.6"/><path class="iso-line iso-edge" data-tone="hi" d="M390.5 184.6L390.9 184L391.6 183.6L434.8 167.9L435.9 167.7L437 167.7L438 167.9L438.8 168.3L505 213.8L505.4 214.3L505.5 214.8M505.5 246.2L505.1 246.7L504.3 247.1L461.1 262.8L460.1 263.1L459 263.1L458 262.9L457.1 262.5L391 217L390.5 216.5L390.5 215.9M505.5 214.8L505.5 246.2M390.5 184.6L390.5 215.9"/></g></g><g data-mod="cond"><path class="iso-line" data-tone="lo" d="M391.6 214.9L391.6 187.7M393.4 216.1L393.4 188.9M395.2 217.4L395.2 190.1M397 218.6L397 191.4M398.7 219.8L398.7 192.6M400.5 221.1L400.5 193.8M402.3 222.3L402.3 195.1M404.1 223.5L404.1 196.3M405.9 224.8L405.9 197.5M407.7 226L407.7 198.8M409.5 227.3L409.5 200M411.3 228.5L411.3 201.2M413.1 229.7L413.1 202.5M414.9 231L414.9 203.7M416.7 232.2L416.7 204.9M418.5 233.4L418.5 206.2M420.3 234.7L420.3 207.4M422.1 235.9L422.1 208.6M423.9 237.1L423.9 209.9M425.6 238.4L425.6 211.1M427.4 239.6L427.4 212.3M429.2 240.8L429.2 213.6M431 242.1L431 214.8M432.8 243.3L432.8 216M434.6 244.5L434.6 217.3M436.4 245.8L436.4 218.5M438.2 247L438.2 219.7M440 248.2L440 221M441.8 249.5L441.8 222.2M443.6 250.7L443.6 223.5M445.4 251.9L445.4 224.7M447.2 253.2L447.2 225.9M449 254.4L449 227.2M450.8 255.6L450.8 228.4M452.5 256.9L452.5 229.6M454.3 258.1L454.3 230.9M456.1 259.3L456.1 232.1"/><path class="iso-line" data-tone="faint" d="M502.7 214.6L459.5 230.3L393.3 184.8L436.5 169.1Z"/><path class="iso-line" data-tone="faint" d="M391 200.5L457.1 246"/></g><g data-pipe-solid="dis"><g class="iso-solid"><path class="iso-fill" d="M328.4 211L328.4 210.7L328.5 210.5L328.7 210.3L329 210.1L329.4 209.9L329.8 209.8L330.3 209.7L330.8 209.7L331.2 209.7L331.7 209.7L332.2 209.8L332.5 210L332.9 210.2L333.1 210.4L333.3 210.6L333.3 210.9L333.3 220.8L333.3 221L333.2 221.2L333 221.5L332.7 221.7L332.3 221.8L331.9 221.9L331.4 222L331 222.1L330.5 222L330 222L329.6 221.9L329.2 221.7L328.9 221.5L328.6 221.3L328.4 221.1L328.4 220.9Z"/><path class="iso-shade" data-shade="0" d="M333.3 220.8L333.3 221L333.2 221.2L333 221.5L332.7 221.7L332.3 221.8L331.9 221.9L331.4 222L331 222.1L331 212.1L331.4 212.1L331.9 212L332.3 211.9L332.7 211.7L333 211.6L333.2 211.3L333.3 211.1L333.3 210.9Z"/><path class="iso-shade" data-shade="1" d="M331 222.1L330.5 222L330 222L330 212.1L330.5 212.1L331 212.1Z"/><path class="iso-shade" data-shade="2" d="M330 222L329.6 221.9L329.2 221.7L329.2 211.8L329.6 212L330 212.1Z"/><path class="iso-shade" data-shade="3" d="M329.2 221.7L328.9 221.5L328.6 221.3L328.4 221.1L328.4 211.2L328.6 211.4L328.9 211.6L329.2 211.8Z"/><path class="iso-top" d="M328.4 221.1L328.4 220.9L328.4 211L328.4 211.2ZM332.9 210.2L333.1 210.4L333.3 210.6L333.3 210.9L333.3 211.1L333.2 211.3L333 211.6L332.7 211.7L332.3 211.9L331.9 212L331.4 212.1L331 212.1L330.5 212.1L330 212.1L329.6 212L329.2 211.8L328.9 211.6L328.6 211.4L328.4 211.2L328.4 211L328.4 210.7L328.5 210.5L328.7 210.3L329 210.1L329.4 209.9L329.8 209.8L330.3 209.7L330.8 209.7L331.2 209.7L331.7 209.7L332.2 209.8L332.5 210L332.9 210.2L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9L330.9 210.9Z"/><path class="iso-line iso-edge" data-tone="mid" d="M328.4 211L328.4 210.7L328.5 210.5L328.7 210.3L329 210.1L329.4 209.9L329.8 209.8L330.3 209.7L330.8 209.7L331.2 209.7L331.7 209.7L332.2 209.8L332.5 210L332.9 210.2L333.1 210.4L333.3 210.6L333.3 210.9L333.3 220.8L333.3 221L333.2 221.2L333 221.5L332.7 221.7L332.3 221.8L331.9 221.9L331.4 222L331 222.1L330.5 222L330 222L329.6 221.9L329.2 221.7L328.9 221.5L328.6 221.3L328.4 221.1L328.4 220.9Z"/></g></g><g data-pipe-solid="dis"><g class="iso-solid"><path class="iso-fill" d="M342.3 218.8L342.3 218.4L342.4 218L342.5 217.7L342.7 217.5L342.9 217.4L396.9 197.8L397.2 197.8L397.5 197.9L397.7 198L398 198.3L398.3 198.6L398.6 198.9L398.8 199.4L399 199.8L399.1 200.3L399.2 200.7L399.2 201.2L399.2 201.6L399.1 201.9L399 202.2L398.8 202.4L398.6 202.5L344.6 222.1L344.3 222.1L344 222.1L343.7 221.9L343.5 221.7L343.2 221.4L342.9 221L342.7 220.6L342.5 220.1L342.4 219.7L342.3 219.2Z"/><path class="iso-shade" data-shade="0" d="M344.6 222.1L344.8 222L345 221.8L345.1 221.5L345.2 221.2L345.2 220.8L345.2 220.3L345.1 219.9L399.1 200.3L399.2 200.7L399.2 201.2L399.2 201.6L399.1 201.9L399 202.2L398.8 202.4L398.6 202.5Z"/><path class="iso-shade" data-shade="1" d="M345.1 219.9L345 219.4L344.8 219L398.8 199.4L399 199.8L399.1 200.3Z"/><path class="iso-shade" data-shade="2" d="M344.8 219L344.6 218.5L398.6 198.9L398.8 199.4Z"/><path class="iso-shade" data-shade="3" d="M343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L345.2 220.8L345.2 221.2L345.1 221.5L345 221.8L344.8 222L344.6 222.1L344.3 222.1L344 222.1L343.7 221.9L343.5 221.7L343.2 221.4L342.9 221L342.7 220.6L342.5 220.1L342.4 219.7L342.3 219.2L342.3 218.8L342.3 218.4L342.4 218L342.5 217.7L342.7 217.5L342.9 217.4L343.2 217.4L343.5 217.5L343.7 217.6L344 217.9L344.3 218.2L344.6 218.5L344.8 219L345 219.4L345.1 219.9L345.2 220.3L345.2 220.8ZM344.6 218.5L344.3 218.2L398.3 198.6L398.6 198.9Z"/><path class="iso-top" d="M344.3 218.2L344 217.9L343.7 217.6L343.5 217.5L343.2 217.4L342.9 217.4L396.9 197.8L397.2 197.8L397.5 197.9L397.7 198L398 198.3L398.3 198.6Z"/><path class="iso-line iso-edge" data-tone="mid" d="M342.3 218.8L342.3 218.4L342.4 218L342.5 217.7L342.7 217.5L342.9 217.4L396.9 197.8L397.2 197.8L397.5 197.9L397.7 198L398 198.3L398.3 198.6L398.6 198.9L398.8 199.4L399 199.8L399.1 200.3L399.2 200.7L399.2 201.2L399.2 201.6L399.1 201.9L399 202.2L398.8 202.4L398.6 202.5L344.6 222.1L344.3 222.1L344 222.1L343.7 221.9L343.5 221.7L343.2 221.4L342.9 221L342.7 220.6L342.5 220.1L342.4 219.7L342.3 219.2Z"/></g></g><g data-pipe-solid="dis"><g class="iso-solid" data-seamless=""><path class="iso-fill" d="M327.9 210.9L327.9 210.5L328 210.1L328.1 209.8L328.3 209.4L328.5 209.1L328.8 208.8L329 208.5L329.4 208.3L329.7 208.2L330.1 208L330.5 208L330.9 207.9L331.2 208L331.6 208L332 208.2L332.3 208.3L332.7 208.5L333 208.8L333.2 209.1L333.4 209.4L333.6 209.8L333.7 210.1L333.8 210.5L333.8 210.9L333.8 211.3L333.7 211.7L333.6 212L333.4 212.4L333.2 212.7L333 213L332.7 213.3L332.3 213.5L332 213.7L331.6 213.8L331.2 213.9L330.9 213.9L330.5 213.9L330.1 213.8L329.7 213.7L329.4 213.5L329 213.3L328.8 213L328.5 212.7L328.3 212.4L328.1 212L328 211.7L327.9 211.3Z"/><path class="iso-shade" data-shade="0" d="M327.9 210.9L327.9 210.5L328 210.1L328.1 209.8L328.3 209.4L328.5 209.1L328.8 208.8L329 208.5L329.4 208.3L329.7 208.2L330.1 208L330.5 208L330.9 207.9L331.2 208L331.6 208L332 208.2L332.3 208.3L332.7 208.5L333 208.8L333.2 209.1L333.4 209.4L333.6 209.8L333.7 210.1L333.8 210.5L333.8 210.9L333.8 211.3L333.7 211.7L333.6 212L333.4 212.4L333.2 212.7L333 213L332.7 213.3L332.3 213.5L332 213.7L331.6 213.8L331.2 213.9L330.9 213.9L330.5 213.9L330.1 213.8L329.7 213.7L329.4 213.5L329 213.3L328.8 213L328.5 212.7L328.3 212.4L328.1 212L328 211.7L327.9 211.3Z"/><path class="iso-shade" data-shade="1" d="M327.9 210.9L327.9 210.5L328 210.1L328.1 209.8L328.3 209.4L328.5 209.1L328.8 208.8L329 208.5L329.4 208.3L329.7 208.2L330.1 208L330.5 208L330.9 207.9L331.2 208L331.6 208L332 208.2L332.3 208.3L332.5 208.5L332.6 208.6L332.7 208.7L332.7 208.9L332.7 209.1L332.6 209.3L332.5 209.6L332.4 209.8L332.3 210.1L332.1 210.4L331.8 210.7L331.6 211L331.3 211.2L331.1 211.5L330.8 211.7L330.5 212L330.2 212.2L329.9 212.3L329.6 212.5L329.4 212.6L329.1 212.6L328.9 212.7L328.7 212.7L328.5 212.6L328.4 212.6L328.3 212.4L328.1 212L328 211.7L327.9 211.3Z"/><path class="iso-shade" data-shade="2" d="M327.9 210.9L327.9 210.5L328 210.1L328.1 209.8L328.3 209.4L328.5 209.1L328.8 208.8L329 208.5L329.4 208.3L329.7 208.2L330.1 208L330.5 208L330.9 207.9L331.2 208L331.6 208L331.9 208.1L332 208.2L332.1 208.3L332.1 208.4L332.1 208.6L332.1 208.8L332.1 209L332 209.2L331.9 209.5L331.7 209.7L331.5 210L331.3 210.2L331.1 210.5L330.9 210.7L330.6 211L330.3 211.2L330.1 211.4L329.8 211.6L329.5 211.8L329.3 211.9L329 212L328.8 212.1L328.6 212.1L328.4 212.1L328.3 212L328.1 212L328.1 211.9L328 211.7L327.9 211.3Z"/><path class="iso-shade" data-shade="3" d="M327.9 210.9L327.9 210.5L328 210.1L328.1 209.8L328.3 209.4L328.5 209.1L328.8 208.8L329 208.5L329.4 208.3L329.7 208.2L330.1 208L330.5 208L330.9 207.9L331.1 207.9L331.2 208L331.3 208L331.4 208.1L331.5 208.2L331.5 208.4L331.5 208.5L331.4 208.7L331.3 208.9L331.2 209.1L331.1 209.4L330.9 209.6L330.8 209.8L330.6 210L330.4 210.3L330.1 210.5L329.9 210.7L329.7 210.8L329.4 211L329.2 211.1L329 211.3L328.8 211.3L328.6 211.4L328.4 211.4L328.3 211.4L328.1 211.4L328 211.3L327.9 211.2L327.9 211.1Z"/><path class="iso-top" d=""/><path class="iso-line iso-edge" data-tone="mid" d="M327.9 210.9L327.9 210.5L328 210.1L328.1 209.8L328.3 209.4L328.5 209.1L328.8 208.8L329 208.5L329.4 208.3L329.7 208.2L330.1 208L330.5 208L330.9 207.9L331.2 208L331.6 208L332 208.2L332.3 208.3L332.7 208.5L333 208.8L333.2 209.1L333.4 209.4L333.6 209.8L333.7 210.1L333.8 210.5L333.8 210.9L333.8 211.3L333.7 211.7L333.6 212L333.4 212.4L333.2 212.7L333 213L332.7 213.3L332.3 213.5L332 213.7L331.6 213.8L331.2 213.9L330.9 213.9L330.5 213.9L330.1 213.8L329.7 213.7L329.4 213.5L329 213.3L328.8 213L328.5 212.7L328.3 212.4L328.1 212L328 211.7L327.9 211.3Z"/></g></g><g data-mod="comp"><g class="iso-solid"><path class="iso-fill" d="M329.4 258.4L329.4 257.1L329.6 255.7L329.9 254.3L330.4 253L330.9 251.6L331.6 250.3L332.3 249L333.2 247.8L334.1 246.6L335.2 245.6L336.2 244.6L337.4 243.7L338.5 242.9L339.7 242.3L340.9 241.8L342.2 241.4L343.4 241.2L344.5 241.1L345.7 241.2L346.7 241.4L347.7 241.7L348.7 242.2L350.9 243.7L351.8 244.3L352.5 245L353.2 245.9L353.8 246.8L354.2 247.9L354.5 249L354.7 250.2L354.8 251.5L354.7 252.8L354.5 254.2L354.2 255.6L353.8 256.9L353.2 258.3L352.5 259.6L351.8 260.9L350.9 262.1L350 263.3L349 264.3L347.9 265.3L346.8 266.2L345.6 267L344.4 267.6L343.2 268.1L342 268.5L340.8 268.7L339.6 268.8L338.5 268.7L337.4 268.5L336.4 268.2L335.4 267.7L333.2 266.2L332.3 265.6L331.6 264.9L330.9 264L330.4 263.1L329.9 262L329.6 260.9L329.4 259.7Z"/><path class="iso-shade" data-shade="0" d="M332.8 265.9L331.3 264.6L333.6 266.1L335 267.5ZM331.6 259.9L331.8 257.4L332.5 254.9L333.6 252.3L335 249.9L336.8 247.8L338.8 245.9L340.9 244.4L343.2 243.3L345.4 242.8L347.6 242.7L349.6 243.1L351.4 244L352.8 245.3L353.9 247.1L354.5 249.2L354.8 251.5L354.5 254L353.9 256.6L352.8 259.1L351.4 261.5L349.6 263.7L347.6 265.6L345.4 267L343.2 268.1L340.9 268.7L338.8 268.8L336.8 268.4L335 267.5L333.6 266.1L332.5 264.3L331.8 262.3L331.6 259.9L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7L343.2 255.7Z"/><path class="iso-shade" data-shade="1" d="M331.3 264.6L330.3 262.8L332.5 264.3L333.6 266.1Z"/><path class="iso-shade" data-shade="2" d="M347.4 241.5L349.1 242.4L351.4 244L349.6 243.1ZM330.3 262.8L329.6 260.7L331.8 262.3L332.5 264.3Z"/><path class="iso-shade" data-shade="3" d="M343.2 241.2L345.4 241.1L347.4 241.5L349.6 243.1L347.6 242.7L345.4 242.8ZM329.6 260.7L329.4 258.4L329.6 255.9L331.8 257.4L331.6 259.9L331.8 262.3Z"/><path class="iso-top" d="M329.6 255.9L330.3 253.3L331.3 250.8L332.8 248.4L334.5 246.2L336.5 244.3L338.7 242.9L340.9 241.8L343.2 241.2L345.4 242.8L343.2 243.3L340.9 244.4L338.8 245.9L336.8 247.8L335 249.9L333.6 252.3L332.5 254.9L331.8 257.4Z"/><path class="iso-line iso-crease" data-tone="faint" d="M335.1 267.5L334.3 266.8L333.5 266.1L332.9 265.2L332.4 264.2L332 263.1L331.8 261.9L331.6 260.7L331.6 259.4L331.7 258.1L332 256.7L332.3 255.3L332.8 254L333.4 252.6L334.1 251.3L334.9 250L335.8 248.8L336.8 247.7L337.8 246.7L338.9 245.7L340.1 244.9L341.3 244.2L342.5 243.6L343.7 243.2L344.9 242.9L346.1 242.7L347.2 242.6L348.3 242.8L349.4 243L350.4 243.4L351.3 243.9"/><path class="iso-line iso-edge" data-tone="mid" d="M329.4 258.4L329.4 257.1L329.6 255.7L329.9 254.3L330.4 253L330.9 251.6L331.6 250.3L332.3 249L333.2 247.8L334.1 246.6L335.2 245.6L336.2 244.6L337.4 243.7L338.5 242.9L339.7 242.3L340.9 241.8L342.2 241.4L343.4 241.2L344.5 241.1L345.7 241.2L346.7 241.4L347.7 241.7L348.7 242.2L350.9 243.7L351.8 244.3L352.5 245L353.2 245.9L353.8 246.8L354.2 247.9L354.5 249L354.7 250.2L354.8 251.5L354.7 252.8L354.5 254.2L354.2 255.6L353.8 256.9L353.2 258.3L352.5 259.6L351.8 260.9L350.9 262.1L350 263.3L349 264.3L347.9 265.3L346.8 266.2L345.6 267L344.4 267.6L343.2 268.1L342 268.5L340.8 268.7L339.6 268.8L338.5 268.7L337.4 268.5L336.4 268.2L335.4 267.7L333.2 266.2L332.3 265.6L331.6 264.9L330.9 264L330.4 263.1L329.9 262L329.6 260.9L329.4 259.7Z"/></g><g class="iso-dots" data-tone="mid"><circle cx="333.9" cy="259.1" r="0.5"/><circle cx="336.6" cy="251.1" r="0.5"/><circle cx="343.2" cy="245.8" r="0.5"/><circle cx="349.7" cy="246.3" r="0.5"/><circle cx="352.4" cy="252.4" r="0.5"/><circle cx="349.7" cy="260.3" r="0.5"/><circle cx="343.2" cy="265.6" r="0.5"/><circle cx="336.6" cy="265.1" r="0.5"/></g><path class="iso-line" data-tone="mid" d="M338.6 257.4L338.7 256.1L339.2 254.7L339.9 253.4L340.9 252.3L342 251.4L343.2 250.8L344.4 250.5L345.5 250.6L346.5 251L347.2 251.8L347.7 252.8L347.8 254L347.7 255.4L347.2 256.7L346.5 258L345.5 259.2L344.4 260.1L343.2 260.7L342 260.9L340.9 260.9L339.9 260.4L339.2 259.7L338.7 258.6Z"/></g><g data-mod="comp"><g class="iso-solid"><path class="iso-fill" d="M327.8 217.4L328.2 216.8L329.1 216.3L330.3 216L331.7 216L332.9 216.4L333.7 216.9L333.9 217.6L333.9 220.9L333.5 221.5L332.7 222L331.4 222.3L330 222.3L328.9 222L328.1 221.4L327.8 220.7Z"/><path class="iso-shade" data-shade="0" d="M333.9 220.9L333.5 221.5L333.5 218.2L333.9 217.6ZM333.5 221.5L332.7 222L332.7 218.7L333.5 218.2Z"/><path class="iso-shade" data-shade="1" d="M332.7 222L331.4 222.3L331.4 219L332.7 218.7Z"/><path class="iso-shade" data-shade="2" d="M331.4 222.3L330 222.3L330 219L331.4 219ZM330 222.3L328.9 222L328.9 218.7L330 219Z"/><path class="iso-shade" data-shade="3" d="M328.9 222L328.1 221.4L328.1 218.1L328.9 218.7ZM328.1 221.4L327.8 220.7L327.8 217.4L328.1 218.1Z"/><path class="iso-top" d="M332.7 218.7L331.4 219L330 219L328.9 218.7L328.1 218.1L327.8 217.4L328.2 216.8L329.1 216.3L330.3 216L331.7 216L332.9 216.4L333.7 216.9L333.9 217.6L333.5 218.2Z"/><path class="iso-line iso-crease" data-tone="faint" d="M333.9 217.6L333.5 218.2L332.7 218.7L331.4 219L330 219L328.9 218.7L328.1 218.1L327.8 217.4"/><path class="iso-line iso-edge" data-tone="mid" d="M327.8 217.4L328.2 216.8L329.1 216.3L330.3 216L331.7 216L332.9 216.4L333.7 216.9L333.9 217.6M333.9 220.9L333.5 221.5L332.7 222L331.4 222.3L330 222.3L328.9 222L328.1 221.4L327.8 220.7M327.8 217.4L327.8 220.7M333.9 217.6L333.9 220.9"/></g></g><g data-mod="cond"><g class="iso-solid"><path class="iso-fill" d="M495.8 247.2L496.1 246.6L497 246.2L498.1 245.9L499.4 245.9L500.5 246.2L501.3 246.8L501.5 247.4L501.5 278.8L501.2 279.4L500.3 279.8L499.2 280.1L497.9 280.1L496.8 279.8L496 279.3L495.8 278.6Z"/><path class="iso-shade" data-shade="0" d="M501.5 278.8L501.2 279.4L501.2 248L501.5 247.4ZM501.2 279.4L500.3 279.8L500.3 248.5L501.2 248Z"/><path class="iso-shade" data-shade="1" d="M500.3 279.8L499.2 280.1L499.2 248.7L500.3 248.5Z"/><path class="iso-shade" data-shade="2" d="M499.2 280.1L497.9 280.1L497.9 248.7L499.2 248.7ZM497.9 280.1L496.8 279.8L496.8 248.4L497.9 248.7Z"/><path class="iso-shade" data-shade="3" d="M496.8 279.8L496 279.3L496 247.9L496.8 248.4ZM496 279.3L495.8 278.6L495.8 247.2L496 247.9Z"/><path class="iso-top" d="M500.3 248.5L499.2 248.7L497.9 248.7L496.8 248.4L496 247.9L495.8 247.2L496.1 246.6L497 246.2L498.1 245.9L499.4 245.9L500.5 246.2L501.3 246.8L501.5 247.4L501.2 248Z"/><path class="iso-line iso-crease" data-tone="faint" d="M501.5 247.4L501.2 248L500.3 248.5L499.2 248.7L497.9 248.7L496.8 248.4L496 247.9L495.8 247.2"/><path class="iso-line iso-edge" data-tone="mid" d="M495.8 247.2L496.1 246.6L497 246.2L498.1 245.9L499.4 245.9L500.5 246.2L501.3 246.8L501.5 247.4M501.5 278.8L501.2 279.4L500.3 279.8L499.2 280.1L497.9 280.1L496.8 279.8L496 279.3L495.8 278.6M495.8 247.2L495.8 278.6M501.5 247.4L501.5 278.8"/></g></g><g data-mod="cond"><g class="iso-solid"><path class="iso-fill" d="M421.3 196.4L421.6 194.3L422.6 192.3L424.2 190.3L426.4 188.5L429.1 187L432.3 185.6L435.9 184.5L439.7 183.7L443.8 183.2L448 183L452.2 183.2L456.2 183.7L460.1 184.5L463.7 185.6L466.9 187L469.6 188.5L471.8 190.3L473.4 192.3L474.4 194.3L474.7 196.4L474.7 199.7L474.4 201.8L473.4 203.8L471.8 205.8L469.6 207.5L466.9 209.1L463.7 210.5L460.1 211.6L456.2 212.4L452.2 212.9L448 213L443.8 212.9L439.7 212.4L435.9 211.6L432.3 210.5L429.1 209.1L426.4 207.5L424.2 205.8L422.6 203.8L421.6 201.8L421.3 199.7Z"/><path class="iso-shade" data-shade="0" d="M463.7 210.5L460.1 211.6L460.1 208.3L463.7 207.2ZM474.7 199.7L474.4 201.8L474.4 198.5L474.7 196.4ZM474.4 201.8L473.4 203.8L473.4 200.5L474.4 198.5ZM473.4 203.8L471.8 205.8L471.8 202.5L473.4 200.5ZM471.8 205.8L469.6 207.5L469.6 204.2L471.8 202.5ZM469.6 207.5L466.9 209.1L466.9 205.8L469.6 204.2ZM466.9 209.1L463.7 210.5L463.7 207.2L466.9 205.8Z"/><path class="iso-shade" data-shade="1" d="M460.1 211.6L456.2 212.4L456.2 209.1L460.1 208.3ZM456.2 212.4L452.2 212.9L452.2 209.6L456.2 209.1ZM452.2 212.9L448 213L448 209.7L452.2 209.6Z"/><path class="iso-shade" data-shade="2" d="M448 213L443.8 212.9L443.8 209.6L448 209.7ZM443.8 212.9L439.7 212.4L439.7 209.1L443.8 209.6ZM439.7 212.4L435.9 211.6L435.9 208.3L439.7 209.1Z"/><path class="iso-shade" data-shade="3" d="M435.9 211.6L432.3 210.5L432.3 207.2L435.9 208.3ZM432.3 210.5L429.1 209.1L429.1 205.8L432.3 207.2ZM429.1 209.1L426.4 207.5L426.4 204.2L429.1 205.8ZM426.4 207.5L424.2 205.8L424.2 202.5L426.4 204.2ZM424.2 205.8L422.6 203.8L422.6 200.5L424.2 202.5ZM422.6 203.8L421.6 201.8L421.6 198.5L422.6 200.5ZM421.6 201.8L421.3 199.7L421.3 196.4L421.6 198.5Z"/><path class="iso-top" d="M463.7 207.2L460.1 208.3L456.2 209.1L452.2 209.6L448 209.7L443.8 209.6L439.7 209.1L435.9 208.3L432.3 207.2L429.1 205.8L426.4 204.2L424.2 202.5L422.6 200.5L421.6 198.5L421.3 196.4L421.6 194.3L422.6 192.3L424.2 190.3L426.4 188.5L429.1 187L432.3 185.6L435.9 184.5L439.7 183.7L443.8 183.2L448 183L452.2 183.2L456.2 183.7L460.1 184.5L463.7 185.6L466.9 187L469.6 188.5L471.8 190.3L473.4 192.3L474.4 194.3L474.7 196.4L474.4 198.5L473.4 200.5L471.8 202.5L469.6 204.2L466.9 205.8Z"/><path class="iso-line iso-crease" data-tone="faint" d="M474.7 196.4L474.4 198.5L473.4 200.5L471.8 202.5L469.6 204.2L466.9 205.8L463.7 207.2L460.1 208.3L456.2 209.1L452.2 209.6L448 209.7L443.8 209.6L439.7 209.1L435.9 208.3L432.3 207.2L429.1 205.8L426.4 204.2L424.2 202.5L422.6 200.5L421.6 198.5L421.3 196.4"/><path class="iso-line iso-bevel" data-tone="faint" d="M474.7 196.4L473.9 198.4L472.9 200.4L471.4 202.3L469.2 204.1L466.5 205.7L463.4 207L459.9 208.1L456.1 208.9L452.1 209.3L448 209.5L443.9 209.3L439.9 208.9L436.1 208.1L432.6 207L429.5 205.7L426.8 204.1L424.6 202.3L423.1 200.4L422.1 198.4L421.3 196.4"/><path class="iso-line iso-edge" data-tone="mid" d="M421.3 196.4L421.6 194.3L422.6 192.3L424.2 190.3L426.4 188.5L429.1 187L432.3 185.6L435.9 184.5L439.7 183.7L443.8 183.2L448 183L452.2 183.2L456.2 183.7L460.1 184.5L463.7 185.6L466.9 187L469.6 188.5L471.8 190.3L473.4 192.3L474.4 194.3L474.7 196.4M474.7 199.7L474.4 201.8L473.4 203.8L471.8 205.8L469.6 207.5L466.9 209.1L463.7 210.5L460.1 211.6L456.2 212.4L452.2 212.9L448 213L443.8 212.9L439.7 212.4L435.9 211.6L432.3 210.5L429.1 209.1L426.4 207.5L424.2 205.8L422.6 203.8L421.6 201.8L421.3 199.7M421.3 196.4L421.3 199.7M474.7 196.4L474.7 199.7"/></g><path class="iso-line" data-tone="lo" d="M461.4 205.6L458.4 206.6L455.1 207.3L451.6 207.7L448 207.8L444.4 207.7L440.9 207.3L437.6 206.6L434.5 205.6L431.8 204.5L429.5 203.1L427.6 201.6L426.2 199.9L425.4 198.2L425.1 196.4L425.4 194.6L426.2 192.9L427.6 191.2L429.5 189.7L431.8 188.3L434.5 187.1L437.6 186.2L440.9 185.5L444.4 185.1L448 184.9L451.6 185.1L455.1 185.5L458.4 186.2L461.4 187.1L464.2 188.3L466.5 189.7L468.4 191.2L469.8 192.9L470.6 194.6L470.9 196.4L470.6 198.2L469.8 199.9L468.4 201.6L466.5 203.1L464.2 204.5Z"/><g data-part="fanC" data-cx="92" data-cy="-81" data-cz="85"></g><path class="iso-line" data-tone="faint" d="M457 202.1L454.4 202.8L451.6 203.3L448.6 203.5L445.6 203.4L442.7 203.1L440 202.4L437.6 201.5L435.7 200.4L434.1 199.1L433.2 197.7L432.7 196.2L432.9 194.7L433.7 193.3L435 191.9L436.8 190.7L439 189.7L441.6 189L444.4 188.5L447.4 188.3L450.4 188.4L453.3 188.7L456 189.4L458.3 190.3L460.3 191.4L461.8 192.7L462.8 194.1L463.2 195.6L463.1 197.1L462.3 198.5L461 199.9L459.2 201.1Z"/><path class="iso-line" data-tone="faint" d="M453 199.4L451.1 199.9L448.9 200.2L446.6 200.1L444.5 199.8L442.6 199.2L441 198.4L440 197.4L439.5 196.3L439.5 195.2L440.2 194.1L441.3 193.2L442.9 192.4L444.9 191.9L447.1 191.6L449.3 191.7L451.5 192L453.4 192.6L454.9 193.4L456 194.4L456.5 195.4L456.5 196.6L455.8 197.6L454.7 198.6Z"/><g class="iso-solid"><path class="iso-fill" d="M444.9 195.5L445.3 194.8L446.2 194.3L447.4 194.1L448.8 194.1L450 194.4L450.8 195L451 195.6L451 197.3L450.7 197.9L449.8 198.5L448.5 198.7L447.2 198.7L446 198.4L445.2 197.8L444.9 197.1Z"/><path class="iso-shade" data-shade="0" d="M451 197.3L450.7 197.9L450.7 196.3L451 195.6ZM450.7 197.9L449.8 198.5L449.8 196.8L450.7 196.3Z"/><path class="iso-shade" data-shade="1" d="M449.8 198.5L448.5 198.7L448.5 197.1L449.8 196.8Z"/><path class="iso-shade" data-shade="2" d="M448.5 198.7L447.2 198.7L447.2 197L448.5 197.1ZM447.2 198.7L446 198.4L446 196.7L447.2 197Z"/><path class="iso-shade" data-shade="3" d="M446 198.4L445.2 197.8L445.2 196.2L446 196.7ZM445.2 197.8L444.9 197.1L444.9 195.5L445.2 196.2Z"/><path class="iso-top" d="M449.8 196.8L448.5 197.1L447.2 197L446 196.7L445.2 196.2L444.9 195.5L445.3 194.8L446.2 194.3L447.4 194.1L448.8 194.1L450 194.4L450.8 195L451 195.6L450.7 196.3Z"/><path class="iso-line iso-crease" data-tone="faint" d="M451 195.6L450.7 196.3L449.8 196.8L448.5 197.1L447.2 197L446 196.7L445.2 196.2L444.9 195.5"/><path class="iso-line iso-edge" data-tone="mid" d="M444.9 195.5L445.3 194.8L446.2 194.3L447.4 194.1L448.8 194.1L450 194.4L450.8 195L451 195.6M451 197.3L450.7 197.9L449.8 198.5L448.5 198.7L447.2 198.7L446 198.4L445.2 197.8L444.9 197.1M444.9 195.5L444.9 197.1M451 195.6L451 197.3"/></g></g><g data-pipe-solid="dis"><g class="iso-solid"><path class="iso-fill" d="M328.9 211.6L328.9 211.2L329 210.8L329.2 210.3L329.4 209.9L329.7 209.5L330.1 209.2L330.5 208.9L330.9 208.8L331.2 208.7L331.6 208.6L332 208.7L332.3 208.9L345.2 217.7L345.4 218L345.6 218.3L345.7 218.6L345.8 219L345.7 219.5L345.6 219.9L345.4 220.4L345.2 220.8L344.9 221.2L344.5 221.5L344.1 221.7L343.7 221.9L343.4 222L343 222L342.6 222L342.3 221.8L329.4 212.9L329.2 212.7L329 212.4L328.9 212Z"/><path class="iso-shade" data-shade="0" d="M329.4 212.9L329.2 212.7L342.1 221.6L342.3 221.8ZM341.7 220.5L341.8 220.1L341.9 219.6L342.1 219.2L342.3 218.8L342.6 218.4L343 218.1L343.4 217.8L343.7 217.6L344.1 217.5L344.5 217.5L344.9 217.6L345.2 217.7L345.4 218L345.6 218.3L345.7 218.6L345.8 219L345.7 219.5L345.6 219.9L345.4 220.4L345.2 220.8L344.9 221.2L344.5 221.5L344.1 221.7L343.7 221.9L343.4 222L343 222L342.6 222L342.3 221.8L342.1 221.6L341.9 221.3L341.8 220.9L341.7 220.5L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8L343.7 219.8Z"/><path class="iso-shade" data-shade="1" d="M329.2 212.7L329 212.4L341.9 221.3L342.1 221.6Z"/><path class="iso-shade" data-shade="2" d="M332 208.7L332.3 208.9L345.2 217.7L344.9 217.6ZM329 212.4L328.9 212L341.8 220.9L341.9 221.3Z"/><path class="iso-shade" data-shade="3" d="M331.2 208.7L331.6 208.6L332 208.7L344.9 217.6L344.5 217.5L344.1 217.5ZM328.9 212L328.9 211.6L328.9 211.2L341.8 220.1L341.7 220.5L341.8 220.9Z"/><path class="iso-top" d="M328.9 211.2L329 210.8L329.2 210.3L329.4 209.9L329.7 209.5L330.1 209.2L330.5 208.9L330.9 208.8L331.2 208.7L344.1 217.5L343.7 217.6L343.4 217.8L343 218.1L342.6 218.4L342.3 218.8L342.1 219.2L341.9 219.6L341.8 220.1Z"/><path class="iso-line iso-edge" data-tone="mid" d="M328.9 211.6L328.9 211.2L329 210.8L329.2 210.3L329.4 209.9L329.7 209.5L330.1 209.2L330.5 208.9L330.9 208.8L331.2 208.7L331.6 208.6L332 208.7L332.3 208.9L345.2 217.7L345.4 218L345.6 218.3L345.7 218.6L345.8 219L345.7 219.5L345.6 219.9L345.4 220.4L345.2 220.8L344.9 221.2L344.5 221.5L344.1 221.7L343.7 221.9L343.4 222L343 222L342.6 222L342.3 221.8L329.4 212.9L329.2 212.7L329 212.4L328.9 212Z"/></g></g><g data-pipe-solid="dis"><g class="iso-solid" data-seamless=""><path class="iso-fill" d="M340.8 219.8L340.8 219.4L340.9 219L341 218.6L341.2 218.3L341.4 218L341.6 217.7L341.9 217.4L342.3 217.2L342.6 217L343 216.9L343.4 216.8L343.7 216.8L344.1 216.8L344.5 216.9L344.9 217L345.2 217.2L345.6 217.4L345.9 217.7L346.1 218L346.3 218.3L346.5 218.6L346.6 219L346.7 219.4L346.7 219.8L346.7 220.2L346.6 220.5L346.5 220.9L346.3 221.3L346.1 221.6L345.9 221.9L345.6 222.1L345.2 222.4L344.9 222.5L344.5 222.6L344.1 222.7L343.7 222.8L343.4 222.7L343 222.6L342.6 222.5L342.3 222.4L341.9 222.1L341.6 221.9L341.4 221.6L341.2 221.3L341 220.9L340.9 220.5L340.8 220.2Z"/><path class="iso-shade" data-shade="0" d="M340.8 219.8L340.8 219.4L340.9 219L341 218.6L341.2 218.3L341.4 218L341.6 217.7L341.9 217.4L342.3 217.2L342.6 217L343 216.9L343.4 216.8L343.7 216.8L344.1 216.8L344.5 216.9L344.9 217L345.2 217.2L345.6 217.4L345.9 217.7L346.1 218L346.3 218.3L346.5 218.6L346.6 219L346.7 219.4L346.7 219.8L346.7 220.2L346.6 220.5L346.5 220.9L346.3 221.3L346.1 221.6L345.9 221.9L345.6 222.1L345.2 222.4L344.9 222.5L344.5 222.6L344.1 222.7L343.7 222.8L343.4 222.7L343 222.6L342.6 222.5L342.3 222.4L341.9 222.1L341.6 221.9L341.4 221.6L341.2 221.3L341 220.9L340.9 220.5L340.8 220.2Z"/><path class="iso-shade" data-shade="1" d="M340.8 219.8L340.8 219.4L340.9 219L341 218.6L341.2 218.3L341.4 218L341.6 217.7L341.9 217.4L342.3 217.2L342.6 217L343 216.9L343.4 216.8L343.7 216.8L344.1 216.8L344.5 216.9L344.9 217L345.2 217.2L345.4 217.3L345.5 217.4L345.6 217.6L345.6 217.8L345.6 218L345.5 218.2L345.4 218.4L345.3 218.7L345.1 219L344.9 219.3L344.7 219.6L344.5 219.8L344.2 220.1L343.9 220.4L343.7 220.6L343.4 220.8L343.1 221L342.8 221.2L342.5 221.3L342.2 221.5L342 221.5L341.8 221.6L341.6 221.5L341.4 221.5L341.3 221.4L341.2 221.3L341 220.9L340.9 220.5L340.8 220.2Z"/><path class="iso-shade" data-shade="2" d="M340.8 219.8L340.8 219.4L340.9 219L341 218.6L341.2 218.3L341.4 218L341.6 217.7L341.9 217.4L342.3 217.2L342.6 217L343 216.9L343.4 216.8L343.7 216.8L344.1 216.8L344.5 216.9L344.7 217L344.9 217L345 217.1L345 217.3L345 217.4L345 217.6L345 217.8L344.9 218.1L344.7 218.3L344.6 218.6L344.4 218.8L344.2 219.1L344 219.4L343.7 219.6L343.5 219.9L343.2 220.1L342.9 220.3L342.7 220.5L342.4 220.6L342.2 220.8L341.9 220.9L341.7 220.9L341.5 221L341.3 221L341.2 220.9L341 220.8L340.9 220.7L340.9 220.5L340.8 220.2Z"/><path class="iso-shade" data-shade="3" d="M340.8 219.8L340.8 219.4L340.9 219L341 218.6L341.2 218.3L341.4 218L341.6 217.7L341.9 217.4L342.3 217.2L342.6 217L343 216.9L343.4 216.8L343.7 216.8L344 216.8L344.1 216.8L344.2 216.9L344.3 217L344.3 217.1L344.4 217.3L344.3 217.4L344.3 217.6L344.2 217.8L344.1 218L344 218.2L343.8 218.5L343.7 218.7L343.5 218.9L343.3 219.1L343 219.3L342.8 219.5L342.6 219.7L342.3 219.9L342.1 220L341.9 220.1L341.7 220.2L341.5 220.3L341.3 220.3L341.1 220.3L341 220.3L340.9 220.2L340.8 220.1L340.8 220Z"/><path class="iso-top" d=""/><path class="iso-line iso-edge" data-tone="mid" d="M340.8 219.8L340.8 219.4L340.9 219L341 218.6L341.2 218.3L341.4 218L341.6 217.7L341.9 217.4L342.3 217.2L342.6 217L343 216.9L343.4 216.8L343.7 216.8L344.1 216.8L344.5 216.9L344.9 217L345.2 217.2L345.6 217.4L345.9 217.7L346.1 218L346.3 218.3L346.5 218.6L346.6 219L346.7 219.4L346.7 219.8L346.7 220.2L346.6 220.5L346.5 220.9L346.3 221.3L346.1 221.6L345.9 221.9L345.6 222.1L345.2 222.4L344.9 222.5L344.5 222.6L344.1 222.7L343.7 222.8L343.4 222.7L343 222.6L342.6 222.5L342.3 222.4L341.9 222.1L341.6 221.9L341.4 221.6L341.2 221.3L341 220.9L340.9 220.5L340.8 220.2Z"/></g></g><g data-mod="cond"><g class="iso-solid"><path class="iso-fill" d="M417.5 290.7L417.9 290.3L421 289.2L421.7 289.1L422.3 289.3L424.5 290.9L424.7 291.2L424.7 295.4L424.3 295.7L421.3 296.8L420.5 296.9L419.9 296.7L417.7 295.1L417.5 294.8Z"/><path class="iso-shade" data-shade="0" d="M424.7 295.4L424.3 295.7L424.3 291.5L424.7 291.2ZM424.3 295.7L421.3 296.8L421.3 292.7L424.3 291.5Z"/><path class="iso-shade" data-shade="1" d="M421.3 296.8L420.5 296.9L420.5 292.7L421.3 292.7Z"/><path class="iso-shade" data-shade="3" d="M420.5 296.9L419.9 296.7L419.9 292.6L420.5 292.7ZM419.9 296.7L417.7 295.1L417.7 291L419.9 292.6ZM417.7 295.1L417.5 294.8L417.5 290.7L417.7 291Z"/><path class="iso-top" d="M424.5 290.9L424.7 291.2L424.3 291.5L421.3 292.7L420.5 292.7L419.9 292.6L417.7 291L417.5 290.7L417.9 290.3L421 289.2L421.7 289.1L422.3 289.3Z"/><path class="iso-line iso-crease" data-tone="faint" d="M424.7 291.2L424.3 291.5L421.3 292.7L420.5 292.7L419.9 292.6L417.7 291L417.5 290.7"/><path class="iso-line iso-bevel" data-tone="faint" d="M424.7 291.2L424.2 291.5L421.2 292.6L420.6 292.7L420.1 292.5L417.9 291L417.5 290.7"/><path class="iso-line iso-edge" data-tone="lo" d="M417.5 290.7L417.9 290.3L421 289.2L421.7 289.1L422.3 289.3L424.5 290.9L424.7 291.2M424.7 295.4L424.3 295.7L421.3 296.8L420.5 296.9L419.9 296.7L417.7 295.1L417.5 294.8M424.7 291.2L424.7 295.4M417.5 290.7L417.5 294.8"/></g></g><g data-mod="cond"><g class="iso-solid"><path class="iso-fill" d="M457.2 261.3L457.6 260.6L458.4 260.2L459.6 259.9L460.9 259.9L462 260.2L462.7 260.8L462.9 261.4L462.9 292.8L462.6 293.4L461.8 293.9L460.6 294.1L459.3 294.1L458.2 293.8L457.5 293.3L457.2 292.6Z"/><path class="iso-shade" data-shade="0" d="M462.9 292.8L462.6 293.4L462.6 262L462.9 261.4ZM462.6 293.4L461.8 293.9L461.8 262.5L462.6 262Z"/><path class="iso-shade" data-shade="1" d="M461.8 293.9L460.6 294.1L460.6 262.7L461.8 262.5Z"/><path class="iso-shade" data-shade="2" d="M460.6 294.1L459.3 294.1L459.3 262.7L460.6 262.7ZM459.3 294.1L458.2 293.8L458.2 262.4L459.3 262.7Z"/><path class="iso-shade" data-shade="3" d="M458.2 293.8L457.5 293.3L457.5 261.9L458.2 262.4ZM457.5 293.3L457.2 292.6L457.2 261.3L457.5 261.9Z"/><path class="iso-top" d="M461.8 262.5L460.6 262.7L459.3 262.7L458.2 262.4L457.5 261.9L457.2 261.3L457.6 260.6L458.4 260.2L459.6 259.9L460.9 259.9L462 260.2L462.7 260.8L462.9 261.4L462.6 262Z"/><path class="iso-line iso-crease" data-tone="faint" d="M462.9 261.4L462.6 262L461.8 262.5L460.6 262.7L459.3 262.7L458.2 262.4L457.5 261.9L457.2 261.3"/><path class="iso-line iso-edge" data-tone="mid" d="M457.2 261.3L457.6 260.6L458.4 260.2L459.6 259.9L460.9 259.9L462 260.2L462.7 260.8L462.9 261.4M462.9 292.8L462.6 293.4L461.8 293.9L460.6 294.1L459.3 294.1L458.2 293.8L457.5 293.3L457.2 292.6M457.2 261.3L457.2 292.6M462.9 261.4L462.9 292.8"/></g></g><g data-mod="cond"><g class="iso-solid"><path class="iso-fill" d="M414.9 289.4L415 288.7L415.2 287.9L415.5 287.2L415.9 286.5L416.4 285.9L417 285.3L417.7 284.9L418.3 284.6L419 284.4L419.6 284.4L420.2 284.5L420.7 284.8L422.4 285.9L422.8 286.3L423.1 286.8L423.3 287.4L423.4 288.1L423.3 288.8L423.1 289.6L422.8 290.3L422.4 291L421.9 291.7L421.3 292.2L420.7 292.7L420 293L419.3 293.2L418.7 293.2L418.1 293.1L417.6 292.8L415.9 291.6L415.5 291.2L415.2 290.7L415 290.1Z"/><path class="iso-shade" data-shade="0" d="M415.9 291.6L415.5 291.2L417.2 292.4L417.6 292.8ZM416.6 290.6L416.7 289.8L416.9 289.1L417.2 288.4L417.6 287.7L418.1 287L418.7 286.5L419.3 286L420 285.7L420.7 285.5L421.3 285.5L421.9 285.6L422.4 285.9L422.8 286.3L423.1 286.8L423.3 287.4L423.4 288.1L423.3 288.8L423.1 289.6L422.8 290.3L422.4 291L421.9 291.7L421.3 292.2L420.7 292.7L420 293L419.3 293.2L418.7 293.2L418.1 293.1L417.6 292.8L417.2 292.4L416.9 291.9L416.7 291.3L416.6 290.6L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3L420 289.3Z"/><path class="iso-shade" data-shade="1" d="M415.5 291.2L415.2 290.7L416.9 291.9L417.2 292.4Z"/><path class="iso-shade" data-shade="2" d="M420.2 284.5L420.7 284.8L422.4 285.9L421.9 285.6ZM415.2 290.7L415 290.1L416.7 291.3L416.9 291.9Z"/><path class="iso-shade" data-shade="3" d="M419 284.4L419.6 284.4L420.2 284.5L421.9 285.6L421.3 285.5L420.7 285.5ZM415 290.1L414.9 289.4L415 288.7L416.7 289.8L416.6 290.6L416.7 291.3Z"/><path class="iso-top" d="M415 288.7L415.2 287.9L415.5 287.2L415.9 286.5L416.4 285.9L417 285.3L417.7 284.9L418.3 284.6L419 284.4L420.7 285.5L420 285.7L419.3 286L418.7 286.5L418.1 287L417.6 287.7L417.2 288.4L416.9 289.1L416.7 289.8Z"/><path class="iso-line iso-crease" data-tone="faint" d="M417.6 292.8L416.9 292L416.6 290.9L416.7 289.6L417.2 288.3L418 287.1L419.1 286.2L420.3 285.6L421.4 285.5L422.4 285.9"/><path class="iso-line iso-edge" data-tone="mid" d="M414.9 289.4L415 288.7L415.2 287.9L415.5 287.2L415.9 286.5L416.4 285.9L417 285.3L417.7 284.9L418.3 284.6L419 284.4L419.6 284.4L420.2 284.5L420.7 284.8L422.4 285.9L422.8 286.3L423.1 286.8L423.3 287.4L423.4 288.1L423.3 288.8L423.1 289.6L422.8 290.3L422.4 291L421.9 291.7L421.3 292.2L420.7 292.7L420 293L419.3 293.2L418.7 293.2L418.1 293.1L417.6 292.8L415.9 291.6L415.5 291.2L415.2 290.7L415 290.1Z"/></g></g><g data-mod="pv"><g class="iso-solid"><path class="iso-fill" d="M570.6 251.9L571 251.2L572.1 250.6L573.5 250.3L575 250.3L576.3 250.7L577.2 251.3L577.5 252L577.5 298.3L577.1 299L576.1 299.6L574.7 299.9L573.2 299.9L571.8 299.5L570.9 298.9L570.6 298.1Z"/><path class="iso-shade" data-shade="0" d="M577.5 298.3L577.1 299L577.1 252.8L577.5 252ZM577.1 299L576.1 299.6L576.1 253.4L577.1 252.8Z"/><path class="iso-shade" data-shade="1" d="M576.1 299.6L574.7 299.9L574.7 253.7L576.1 253.4Z"/><path class="iso-shade" data-shade="2" d="M574.7 299.9L573.2 299.9L573.2 253.6L574.7 253.7ZM573.2 299.9L571.8 299.5L571.8 253.3L573.2 253.6Z"/><path class="iso-shade" data-shade="3" d="M571.8 299.5L570.9 298.9L570.9 252.6L571.8 253.3ZM570.9 298.9L570.6 298.1L570.6 251.9L570.9 252.6Z"/><path class="iso-top" d="M576.1 253.4L574.7 253.7L573.2 253.6L571.8 253.3L570.9 252.6L570.6 251.9L571 251.2L572.1 250.6L573.5 250.3L575 250.3L576.3 250.7L577.2 251.3L577.5 252L577.1 252.8Z"/><path class="iso-line iso-crease" data-tone="faint" d="M577.5 252L577.1 252.8L576.1 253.4L574.7 253.7L573.2 253.6L571.8 253.3L570.9 252.6L570.6 251.9"/><path class="iso-line iso-edge" data-tone="mid" d="M570.6 251.9L571 251.2L572.1 250.6L573.5 250.3L575 250.3L576.3 250.7L577.2 251.3L577.5 252M577.5 298.3L577.1 299L576.1 299.6L574.7 299.9L573.2 299.9L571.8 299.5L570.9 298.9L570.6 298.1M570.6 251.9L570.6 298.1M577.5 252L577.5 298.3"/></g><g class="iso-solid"><path class="iso-fill" d="M568.9 295.6L569.5 294.5L571 293.6L573.1 293.2L575.4 293.2L577.5 293.8L578.8 294.7L579.2 295.8L579.2 298.3L578.6 299.4L577.1 300.3L575 300.7L572.7 300.7L570.7 300.1L569.3 299.2L568.9 298.1Z"/><path class="iso-shade" data-shade="0" d="M579.2 298.3L578.6 299.4L578.6 296.9L579.2 295.8ZM578.6 299.4L577.1 300.3L577.1 297.8L578.6 296.9Z"/><path class="iso-shade" data-shade="1" d="M577.1 300.3L575 300.7L575 298.3L577.1 297.8Z"/><path class="iso-shade" data-shade="2" d="M575 300.7L572.7 300.7L572.7 298.2L575 298.3ZM572.7 300.7L570.7 300.1L570.7 297.7L572.7 298.2Z"/><path class="iso-shade" data-shade="3" d="M570.7 300.1L569.3 299.2L569.3 296.7L570.7 297.7ZM569.3 299.2L568.9 298.1L568.9 295.6L569.3 296.7Z"/><path class="iso-top" d="M577.1 297.8L575 298.3L572.7 298.2L570.7 297.7L569.3 296.7L568.9 295.6L569.5 294.5L571 293.6L573.1 293.2L575.4 293.2L577.5 293.8L578.8 294.7L579.2 295.8L578.6 296.9Z"/><path class="iso-line iso-crease" data-tone="faint" d="M579.2 295.8L578.6 296.9L577.1 297.8L575 298.3L572.7 298.2L570.7 297.7L569.3 296.7L568.9 295.6"/><path class="iso-line iso-edge" data-tone="lo" d="M568.9 295.6L569.5 294.5L571 293.6L573.1 293.2L575.4 293.2L577.5 293.8L578.8 294.7L579.2 295.8M579.2 298.3L578.6 299.4L577.1 300.3L575 300.7L572.7 300.7L570.7 300.1L569.3 299.2L568.9 298.1M568.9 295.6L568.9 298.1M579.2 295.8L579.2 298.3"/></g></g><g data-mod="cond"><g class="iso-solid"><path class="iso-fill" d="M445.6 251.3L445.6 250.6L445.8 249.9L446 249.5L446.4 249.1L446.7 248.9L449.1 248.1L449.5 248L450 248.1L450.5 248.4L451 248.8L451.5 249.4L451.9 250L452.3 250.8L452.6 251.6L452.9 252.4L453 253.2L453.1 254L453 254.7L452.9 255.3L452.6 255.8L452.3 256.1L451.9 256.3L449.6 257.2L449.2 257.2L448.7 257.1L448.2 256.8L447.7 256.4L447.2 255.9L446.7 255.2L446.4 254.5L446 253.7L445.8 252.9L445.6 252Z"/><path class="iso-shade" data-shade="0" d="M452.9 252.4L453 253.2L453.1 254L453 254.7L452.9 255.3L452.6 255.8L452.3 256.1L451.9 256.3L449.6 257.2L450 257L450.3 256.6L450.6 256.1L450.7 255.5L450.8 254.8L450.7 254L450.6 253.2Z"/><path class="iso-shade" data-shade="1" d="M452.3 250.8L452.6 251.6L452.9 252.4L450.6 253.2L450.3 252.4L450 251.6Z"/><path class="iso-shade" data-shade="2" d="M451.9 250L452.3 250.8L450 251.6L449.6 250.9Z"/><path class="iso-shade" data-shade="3" d="M451.5 249.4L451.9 250L449.6 250.9L449.2 250.2ZM445.6 251.3L445.6 250.6L445.8 249.9L446 249.5L446.4 249.1L446.7 248.9L447.2 248.8L447.7 249L448.2 249.2L448.7 249.7L449.2 250.2L449.6 250.9L450 251.6L450.3 252.4L450.6 253.2L450.7 254L450.8 254.8L450.7 255.5L450.6 256.1L450.3 256.6L450 257L449.6 257.2L449.2 257.2L448.7 257.1L448.2 256.8L447.7 256.4L447.2 255.9L446.7 255.2L446.4 254.5L446 253.7L445.8 252.9L445.6 252L445.6 251.3L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253L448.2 253Z"/><path class="iso-top" d="M449.1 248.1L449.5 248L450 248.1L450.5 248.4L451 248.8L451.5 249.4L449.2 250.2L448.7 249.7L448.2 249.2L447.7 249L447.2 248.8L446.7 248.9Z"/><path class="iso-line iso-crease" data-tone="faint" d="M446.7 248.9L447.4 248.9L448.2 249.3L449 250L449.7 251L450.3 252.3L450.6 253.6L450.8 254.8L450.6 255.9L450.3 256.7L449.7 257.2"/><path class="iso-line iso-edge" data-tone="mid" d="M445.6 251.3L445.6 250.6L445.8 249.9L446 249.5L446.4 249.1L446.7 248.9L449.1 248.1L449.5 248L450 248.1L450.5 248.4L451 248.8L451.5 249.4L451.9 250L452.3 250.8L452.6 251.6L452.9 252.4L453 253.2L453.1 254L453 254.7L452.9 255.3L452.6 255.8L452.3 256.1L451.9 256.3L449.6 257.2L449.2 257.2L448.7 257.1L448.2 256.8L447.7 256.4L447.2 255.9L446.7 255.2L446.4 254.5L446 253.7L445.8 252.9L445.6 252Z"/></g></g><g data-mod="cond"><g class="iso-solid"><path class="iso-fill" d="M425.4 296.1L425.7 295.7L428.8 294.6L429.5 294.5L430.2 294.7L432.4 296.3L432.6 296.6L432.6 300.8L432.2 301.1L429.1 302.2L428.4 302.3L427.8 302.1L425.5 300.5L425.4 300.2Z"/><path class="iso-shade" data-shade="0" d="M432.6 300.8L432.2 301.1L432.2 296.9L432.6 296.6ZM432.2 301.1L429.1 302.2L429.1 298.1L432.2 296.9Z"/><path class="iso-shade" data-shade="1" d="M429.1 302.2L428.4 302.3L428.4 298.1L429.1 298.1Z"/><path class="iso-shade" data-shade="3" d="M428.4 302.3L427.8 302.1L427.8 298L428.4 298.1ZM427.8 302.1L425.5 300.5L425.5 296.4L427.8 298ZM425.5 300.5L425.4 300.2L425.4 296.1L425.5 296.4Z"/><path class="iso-top" d="M432.4 296.3L432.6 296.6L432.2 296.9L429.1 298.1L428.4 298.1L427.8 298L425.5 296.4L425.4 296.1L425.7 295.7L428.8 294.6L429.5 294.5L430.2 294.7Z"/><path class="iso-line iso-crease" data-tone="faint" d="M432.6 296.6L432.2 296.9L429.1 298.1L428.4 298.1L427.8 298L425.5 296.4L425.4 296.1"/><path class="iso-line iso-bevel" data-tone="faint" d="M432.6 296.6L432 296.9L429 298L428.4 298.1L427.9 297.9L425.7 296.4L425.4 296.1"/><path class="iso-line iso-edge" data-tone="lo" d="M425.4 296.1L425.7 295.7L428.8 294.6L429.5 294.5L430.2 294.7L432.4 296.3L432.6 296.6M432.6 300.8L432.2 301.1L429.1 302.2L428.4 302.3L427.8 302.1L425.5 300.5L425.4 300.2M432.6 296.6L432.6 300.8M425.4 296.1L425.4 300.2"/></g></g><g data-mod="cond"><g class="iso-solid"><path class="iso-fill" d="M415.5 267.8L415.8 266.8L416.6 265.8L417.9 264.9L419.4 264.2L421.3 263.7L423.3 263.4L425.5 263.3L427.6 263.5L429.6 263.9L431.3 264.5L432.8 265.2L433.8 266.2L434.4 267.2L434.6 268.3L434.6 294.7L434.2 295.7L433.4 296.7L432.2 297.6L430.6 298.3L428.8 298.9L426.7 299.2L424.6 299.2L422.5 299.1L420.5 298.7L418.8 298.1L417.3 297.3L416.3 296.3L415.7 295.3L415.5 294.3Z"/><path class="iso-shade" data-shade="0" d="M434.6 294.7L434.2 295.7L434.2 269.3L434.6 268.3ZM434.2 295.7L433.4 296.7L433.4 270.3L434.2 269.3ZM433.4 296.7L432.2 297.6L432.2 271.2L433.4 270.3ZM432.2 297.6L430.6 298.3L430.6 271.9L432.2 271.2Z"/><path class="iso-shade" data-shade="1" d="M430.6 298.3L428.8 298.9L428.8 272.4L430.6 271.9ZM428.8 298.9L426.7 299.2L426.7 272.7L428.8 272.4ZM426.7 299.2L424.6 299.2L424.6 272.8L426.7 272.7Z"/><path class="iso-shade" data-shade="2" d="M424.6 299.2L422.5 299.1L422.5 272.6L424.6 272.8ZM422.5 299.1L420.5 298.7L420.5 272.2L422.5 272.6Z"/><path class="iso-shade" data-shade="3" d="M420.5 298.7L418.8 298.1L418.8 271.6L420.5 272.2ZM418.8 298.1L417.3 297.3L417.3 270.9L418.8 271.6ZM417.3 297.3L416.3 296.3L416.3 269.9L417.3 270.9ZM416.3 296.3L415.7 295.3L415.7 268.9L416.3 269.9ZM415.7 295.3L415.5 294.3L415.5 267.8L415.7 268.9Z"/><path class="iso-top" d="M430.6 271.9L428.8 272.4L426.7 272.7L424.6 272.8L422.5 272.6L420.5 272.2L418.8 271.6L417.3 270.9L416.3 269.9L415.7 268.9L415.5 267.8L415.8 266.8L416.6 265.8L417.9 264.9L419.4 264.2L421.3 263.7L423.3 263.4L425.5 263.3L427.6 263.5L429.6 263.9L431.3 264.5L432.8 265.2L433.8 266.2L434.4 267.2L434.6 268.3L434.2 269.3L433.4 270.3L432.2 271.2Z"/><path class="iso-line iso-crease" data-tone="faint" d="M434.6 268.3L434.2 269.3L433.4 270.3L432.2 271.2L430.6 271.9L428.8 272.4L426.7 272.7L424.6 272.8L422.5 272.6L420.5 272.2L418.8 271.6L417.3 270.9L416.3 269.9L415.7 268.9L415.5 267.8"/><path class="iso-line iso-bevel" data-tone="faint" d="M434.6 268.3L433.8 269.3L433 270.2L431.9 271L430.4 271.7L428.6 272.2L426.7 272.5L424.6 272.6L422.6 272.4L420.7 272L419.1 271.5L417.7 270.7L416.7 269.8L416.1 268.9L415.5 267.8"/><path class="iso-line iso-edge" data-tone="hi" d="M415.5 267.8L415.8 266.8L416.6 265.8L417.9 264.9L419.4 264.2L421.3 263.7L423.3 263.4L425.5 263.3L427.6 263.5L429.6 263.9L431.3 264.5L432.8 265.2L433.8 266.2L434.4 267.2L434.6 268.3M434.6 294.7L434.2 295.7L433.4 296.7L432.2 297.6L430.6 298.3L428.8 298.9L426.7 299.2L424.6 299.2L422.5 299.1L420.5 298.7L418.8 298.1L417.3 297.3L416.3 296.3L415.7 295.3L415.5 294.3M415.5 267.8L415.5 294.3M434.6 268.3L434.6 294.7"/></g><g class="iso-solid"><path class="iso-fill" d="M417.4 265.6L417.8 264.4L418.9 263.3L420.6 262.5L422.7 261.9L425 261.8L427.4 261.9L429.5 262.5L431.2 263.3L432.3 264.4L432.7 265.6L432.7 268L432.3 269.2L431.2 270.3L429.5 271.1L427.4 271.7L425 271.9L422.7 271.7L420.6 271.1L418.9 270.3L417.8 269.2L417.4 268Z"/><path class="iso-shade" data-shade="0" d="M432.7 268L432.3 269.2L432.3 266.8L432.7 265.6ZM432.3 269.2L431.2 270.3L431.2 267.8L432.3 266.8ZM431.2 270.3L429.5 271.1L429.5 268.7L431.2 267.8Z"/><path class="iso-shade" data-shade="1" d="M429.5 271.1L427.4 271.7L427.4 269.2L429.5 268.7ZM427.4 271.7L425 271.9L425 269.4L427.4 269.2Z"/><path class="iso-shade" data-shade="2" d="M425 271.9L422.7 271.7L422.7 269.2L425 269.4ZM422.7 271.7L420.6 271.1L420.6 268.7L422.7 269.2Z"/><path class="iso-shade" data-shade="3" d="M420.6 271.1L418.9 270.3L418.9 267.8L420.6 268.7ZM418.9 270.3L417.8 269.2L417.8 266.8L418.9 267.8ZM417.8 269.2L417.4 268L417.4 265.6L417.8 266.8Z"/><path class="iso-top" d="M429.5 268.7L427.4 269.2L425 269.4L422.7 269.2L420.6 268.7L418.9 267.8L417.8 266.8L417.4 265.6L417.8 264.4L418.9 263.3L420.6 262.5L422.7 261.9L425 261.8L427.4 261.9L429.5 262.5L431.2 263.3L432.3 264.4L432.7 265.6L432.3 266.8L431.2 267.8Z"/><path class="iso-line iso-crease" data-tone="faint" d="M432.7 265.6L432.3 266.8L431.2 267.8L429.5 268.7L427.4 269.2L425 269.4L422.7 269.2L420.6 268.7L418.9 267.8L417.8 266.8L417.4 265.6"/><path class="iso-line iso-edge" data-tone="mid" d="M417.4 265.6L417.8 264.4L418.9 263.3L420.6 262.5L422.7 261.9L425 261.8L427.4 261.9L429.5 262.5L431.2 263.3L432.3 264.4L432.7 265.6M432.7 268L432.3 269.2L431.2 270.3L429.5 271.1L427.4 271.7L425 271.9L422.7 271.7L420.6 271.1L418.9 270.3L417.8 269.2L417.4 268M417.4 265.6L417.4 268M432.7 265.6L432.7 268"/></g><path class="iso-line" data-tone="faint" d="M434.6 287.9L434.5 288.6L434.1 289.3L433.5 290L432.8 290.7L431.8 291.2L430.6 291.7L429.4 292.1L428 292.4L426.5 292.6L425 292.6L423.5 292.6L422.1 292.4L420.7 292.1L419.4 291.7L418.3 291.2L417.3 290.7L416.5 290L416 289.3L415.6 288.6L415.5 287.9"/><path class="iso-line" data-tone="faint" d="M434.6 273L434.5 273.7L434.1 274.5L433.5 275.2L432.8 275.8L431.8 276.4L430.6 276.9L429.4 277.3L428 277.5L426.5 277.7L425 277.8L423.5 277.7L422.1 277.5L420.7 277.3L419.4 276.9L418.3 276.4L417.3 275.8L416.5 275.2L416 274.5L415.6 273.7L415.5 273"/></g><g data-pipe-solid="cond"><g class="iso-solid"><path class="iso-fill" d="M423.6 260.4L423.6 260L423.7 259.7L423.8 259.4L424 259.2L424.2 259.1L447.4 250.7L447.6 250.7L447.9 250.7L448.2 250.9L448.5 251.1L448.7 251.4L449 251.8L449.2 252.2L449.4 252.7L449.5 253.1L449.6 253.6L449.6 254L449.6 254.4L449.5 254.8L449.4 255.1L449.2 255.3L449 255.4L425.8 263.8L425.6 263.8L425.3 263.7L425 263.6L424.8 263.4L424.5 263L424.2 262.7L424 262.3L423.8 261.8L423.7 261.3L423.6 260.9Z"/><path class="iso-shade" data-shade="0" d="M449.5 253.1L449.6 253.6L449.6 254L449.6 254.4L449.5 254.8L449.4 255.1L449.2 255.3L449 255.4L425.8 263.8L426.1 263.7L426.2 263.5L426.4 263.2L426.5 262.8L426.5 262.4L426.5 262L426.4 261.5Z"/><path class="iso-shade" data-shade="1" d="M449.2 252.2L449.4 252.7L449.5 253.1L426.4 261.5L426.2 261.1L426.1 260.6Z"/><path class="iso-shade" data-shade="2" d="M449 251.8L449.2 252.2L426.1 260.6L425.8 260.2Z"/><path class="iso-shade" data-shade="3" d="M448.7 251.4L449 251.8L425.8 260.2L425.6 259.8ZM423.6 260.4L423.6 260L423.7 259.7L423.8 259.4L424 259.2L424.2 259.1L424.5 259.1L424.8 259.1L425 259.3L425.3 259.5L425.6 259.8L425.8 260.2L426.1 260.6L426.2 261.1L426.4 261.5L426.5 262L426.5 262.4L426.5 262.8L426.4 263.2L426.2 263.5L426.1 263.7L425.8 263.8L425.6 263.8L425.3 263.7L425 263.6L424.8 263.4L424.5 263L424.2 262.7L424 262.3L423.8 261.8L423.7 261.3L423.6 260.9L423.6 260.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4Z"/><path class="iso-top" d="M447.4 250.7L447.6 250.7L447.9 250.7L448.2 250.9L448.5 251.1L448.7 251.4L425.6 259.8L425.3 259.5L425 259.3L424.8 259.1L424.5 259.1L424.2 259.1Z"/><path class="iso-line iso-edge" data-tone="mid" d="M423.6 260.4L423.6 260L423.7 259.7L423.8 259.4L424 259.2L424.2 259.1L447.4 250.7L447.6 250.7L447.9 250.7L448.2 250.9L448.5 251.1L448.7 251.4L449 251.8L449.2 252.2L449.4 252.7L449.5 253.1L449.6 253.6L449.6 254L449.6 254.4L449.5 254.8L449.4 255.1L449.2 255.3L449 255.4L425.8 263.8L425.6 263.8L425.3 263.7L425 263.6L424.8 263.4L424.5 263L424.2 262.7L424 262.3L423.8 261.8L423.7 261.3L423.6 260.9Z"/></g></g><g data-pipe-solid="cond"><g class="iso-solid"><path class="iso-fill" d="M422.6 261.5L422.6 261.2L422.7 261L422.9 260.8L423.2 260.6L423.6 260.4L424 260.3L424.5 260.2L424.9 260.2L425.4 260.2L425.9 260.3L426.3 260.4L426.7 260.5L427 260.7L427.3 260.9L427.4 261.2L427.5 261.4L427.5 268L427.5 268.2L427.4 268.5L427.2 268.7L426.9 268.9L426.5 269.1L426.1 269.2L425.6 269.3L425.1 269.3L424.7 269.3L424.2 269.2L423.7 269.1L423.4 269L423 268.8L422.8 268.6L422.6 268.3L422.6 268.1Z"/><path class="iso-shade" data-shade="0" d="M425.1 262.7L425.6 262.6L426.1 262.6L426.5 262.4L426.9 262.3L427.2 262.1L427.4 261.9L427.5 261.6L427.5 261.4L427.5 268L427.5 268.2L427.4 268.5L427.2 268.7L426.9 268.9L426.5 269.1L426.1 269.2L425.6 269.3L425.1 269.3Z"/><path class="iso-shade" data-shade="1" d="M424.2 262.6L424.7 262.7L425.1 262.7L425.1 269.3L424.7 269.3L424.2 269.2Z"/><path class="iso-shade" data-shade="2" d="M423.4 262.4L423.7 262.5L424.2 262.6L424.2 269.2L423.7 269.1L423.4 269Z"/><path class="iso-shade" data-shade="3" d="M422.6 261.7L422.8 262L423 262.2L423.4 262.4L423.4 269L423 268.8L422.8 268.6L422.6 268.3Z"/><path class="iso-top" d="M425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L425 261.4L423 262.2L422.8 262L422.6 261.7L422.6 261.5L422.6 261.2L422.7 261L422.9 260.8L423.2 260.6L423.6 260.4L424 260.3L424.5 260.2L424.9 260.2L425.4 260.2L425.9 260.3L426.3 260.4L426.7 260.5L427 260.7L427.3 260.9L427.4 261.2L427.5 261.4L427.5 261.6L427.4 261.9L427.2 262.1L426.9 262.3L426.5 262.4L426.1 262.6L425.6 262.6L425.1 262.7L424.7 262.7L424.2 262.6L423.7 262.5L423.4 262.4L423 262.2ZM422.6 261.5L422.6 261.7L422.6 268.3L422.6 268.1Z"/><path class="iso-line iso-edge" data-tone="mid" d="M422.6 261.5L422.6 261.2L422.7 261L422.9 260.8L423.2 260.6L423.6 260.4L424 260.3L424.5 260.2L424.9 260.2L425.4 260.2L425.9 260.3L426.3 260.4L426.7 260.5L427 260.7L427.3 260.9L427.4 261.2L427.5 261.4L427.5 268L427.5 268.2L427.4 268.5L427.2 268.7L426.9 268.9L426.5 269.1L426.1 269.2L425.6 269.3L425.1 269.3L424.7 269.3L424.2 269.2L423.7 269.1L423.4 269L423 268.8L422.8 268.6L422.6 268.3L422.6 268.1Z"/></g></g><g data-pipe-solid="cond"><g class="iso-solid" data-seamless=""><path class="iso-fill" d="M422.1 261.4L422.1 261.1L422.2 260.7L422.3 260.3L422.5 260L422.7 259.6L422.9 259.3L423.2 259.1L423.6 258.9L423.9 258.7L424.3 258.6L424.6 258.5L425 258.5L425.4 258.5L425.8 258.6L426.2 258.7L426.5 258.9L426.8 259.1L427.1 259.3L427.4 259.6L427.6 260L427.8 260.3L427.9 260.7L428 261.1L428 261.4L428 261.8L427.9 262.2L427.8 262.6L427.6 262.9L427.4 263.3L427.1 263.5L426.8 263.8L426.5 264L426.2 264.2L425.8 264.3L425.4 264.4L425 264.4L424.6 264.4L424.3 264.3L423.9 264.2L423.6 264L423.2 263.8L422.9 263.5L422.7 263.3L422.5 262.9L422.3 262.6L422.2 262.2L422.1 261.8Z"/><path class="iso-shade" data-shade="0" d="M422.1 261.4L422.1 261.1L422.2 260.7L422.3 260.3L422.5 260L422.7 259.6L422.9 259.3L423.2 259.1L423.6 258.9L423.9 258.7L424.3 258.6L424.6 258.5L425 258.5L425.4 258.5L425.8 258.6L426.2 258.7L426.5 258.9L426.8 259.1L427.1 259.3L427.4 259.6L427.6 260L427.8 260.3L427.9 260.7L428 261.1L428 261.4L428 261.8L427.9 262.2L427.8 262.6L427.6 262.9L427.4 263.3L427.1 263.5L426.8 263.8L426.5 264L426.2 264.2L425.8 264.3L425.4 264.4L425 264.4L424.6 264.4L424.3 264.3L423.9 264.2L423.6 264L423.2 263.8L422.9 263.5L422.7 263.3L422.5 262.9L422.3 262.6L422.2 262.2L422.1 261.8Z"/><path class="iso-shade" data-shade="1" d="M422.1 261.4L422.1 261.1L422.2 260.7L422.3 260.3L422.5 260L422.7 259.6L422.9 259.3L423.2 259.1L423.6 258.9L423.9 258.7L424.3 258.6L424.6 258.5L425 258.5L425.4 258.5L425.8 258.6L426.2 258.7L426.5 258.9L426.7 259L426.8 259.1L426.9 259.3L426.9 259.4L426.9 259.6L426.8 259.9L426.7 260.1L426.6 260.4L426.4 260.7L426.2 260.9L426 261.2L425.8 261.5L425.5 261.8L425.2 262L424.9 262.3L424.7 262.5L424.4 262.7L424.1 262.9L423.8 263L423.5 263.1L423.3 263.2L423.1 263.2L422.9 263.2L422.7 263.2L422.6 263.1L422.5 262.9L422.3 262.6L422.2 262.2L422.1 261.8Z"/><path class="iso-shade" data-shade="2" d="M422.1 261.4L422.1 261.1L422.2 260.7L422.3 260.3L422.5 260L422.7 259.6L422.9 259.3L423.2 259.1L423.6 258.9L423.9 258.7L424.3 258.6L424.6 258.5L425 258.5L425.4 258.5L425.8 258.6L426 258.6L426.2 258.7L426.2 258.8L426.3 259L426.3 259.1L426.3 259.3L426.2 259.5L426.2 259.7L426 260L425.9 260.2L425.7 260.5L425.5 260.8L425.3 261L425 261.3L424.8 261.5L424.5 261.8L424.2 262L424 262.1L423.7 262.3L423.4 262.4L423.2 262.5L423 262.6L422.8 262.6L422.6 262.6L422.4 262.6L422.3 262.5L422.2 262.4L422.2 262.2L422.1 261.8Z"/><path class="iso-shade" data-shade="3" d="M422.1 261.4L422.1 261.1L422.2 260.7L422.3 260.3L422.5 260L422.7 259.6L422.9 259.3L423.2 259.1L423.6 258.9L423.9 258.7L424.3 258.6L424.6 258.5L425 258.5L425.3 258.5L425.4 258.5L425.5 258.6L425.6 258.7L425.6 258.8L425.7 258.9L425.6 259.1L425.6 259.3L425.5 259.5L425.4 259.7L425.3 259.9L425.1 260.1L424.9 260.4L424.8 260.6L424.5 260.8L424.3 261L424.1 261.2L423.9 261.4L423.6 261.5L423.4 261.7L423.2 261.8L423 261.9L422.8 261.9L422.6 262L422.4 262L422.3 261.9L422.2 261.9L422.1 261.8L422.1 261.7Z"/><path class="iso-top" d=""/><path class="iso-line iso-edge" data-tone="mid" d="M422.1 261.4L422.1 261.1L422.2 260.7L422.3 260.3L422.5 260L422.7 259.6L422.9 259.3L423.2 259.1L423.6 258.9L423.9 258.7L424.3 258.6L424.6 258.5L425 258.5L425.4 258.5L425.8 258.6L426.2 258.7L426.5 258.9L426.8 259.1L427.1 259.3L427.4 259.6L427.6 260L427.8 260.3L427.9 260.7L428 261.1L428 261.4L428 261.8L427.9 262.2L427.8 262.6L427.6 262.9L427.4 263.3L427.1 263.5L426.8 263.8L426.5 264L426.2 264.2L425.8 264.3L425.4 264.4L425 264.4L424.6 264.4L424.3 264.3L423.9 264.2L423.6 264L423.2 263.8L422.9 263.5L422.7 263.3L422.5 262.9L422.3 262.6L422.2 262.2L422.1 261.8Z"/></g></g><path class="iso-line" data-tone="lo" d="M347.5 320.1L347.8 320.6L347.7 321.1L347.1 321.5L342.4 323.2L341.5 323.3L340.5 323.3L339.8 322.9L315.1 306L314.8 305.5L314.9 305L315.5 304.6L320.2 303L321.1 302.8L322.1 302.9L322.8 303.2Z"/><text class="iso-face-text" data-tone="mid" transform="matrix(0.56 0.386 -0.771 0.28 330.145 313.484)" font-size="3.2" text-anchor="middle">LP    HP</text><g data-mod="comp"><g class="iso-solid"><path class="iso-fill" d="M340.98000798046536 275.8366146327017L340.9041117956676 274.3635385080351L340.67829206595115 272.8222724391195L340.3081092484664 271.2507676888678L339.80267851528873 269.68772010035906L339.17444530658315 268.1716172723104L338.43887888113323 266.73979086224085L337.6140914100722 265.42749735287583L336.72039199303754 264.2670499164816L335.7797865784019 263.28702275360877L334.81543610126147 262.511547498159L333.85108618168556 261.95971901369643L332.9104824260143 261.64512521234025L332.0167857284945 261.5755124737109L331.19200197053493 261.7525949024651L330.45644016034385 262.17201212115305L329.828212355411 262.823436637684L329.3227876814604 263.69082814364293L328.95261142945816 264.7528284817624L328.726798609815 265.9832875570921L328.65090950953135 267.35190724212964L328.72681277883925 268.82498742075467L328.9526394186167 270.3662558008054L329.322828801564 271.93776106246077L329.8282655939415 273.5008073500494L330.45650420638583 275.01690709688705L331.19207524705496 276.4487287213249L332.01686643117296 277.7610158584761L332.9105685676742 278.9214554929803L333.85117564122345 279.90147361639595L334.8155266758763 280.6769388174041L335.77987603783566 281.2287564800154L336.7204781344918 281.54333895858184L337.61417211244856 281.61294015228884L338.4389521572621 281.4358462407555L339.17450935215464 281.01641788417686L339.8027317532809 280.36498284889694L340.3081503679771 279.49758170233844L340.67832005447684 278.4355728391534L340.9041259640347 277.2051065642085Z"/><path class="iso-line iso-edge" data-tone="hi" d="M340.98000798046536 275.8366146327017L340.9041117956676 274.3635385080351L340.67829206595115 272.8222724391195L340.3081092484664 271.2507676888678L339.80267851528873 269.68772010035906L339.17444530658315 268.1716172723104L338.43887888113323 266.73979086224085L337.6140914100722 265.42749735287583L336.72039199303754 264.2670499164816L335.7797865784019 263.28702275360877L334.81543610126147 262.511547498159L333.85108618168556 261.95971901369643L332.9104824260143 261.64512521234025L332.0167857284945 261.5755124737109L331.19200197053493 261.7525949024651L330.45644016034385 262.17201212115305L329.828212355411 262.823436637684L329.3227876814604 263.69082814364293L328.95261142945816 264.7528284817624L328.726798609815 265.9832875570921L328.65090950953135 267.35190724212964L328.72681277883925 268.82498742075467L328.9526394186167 270.3662558008054L329.322828801564 271.93776106246077L329.8282655939415 273.5008073500494L330.45650420638583 275.01690709688705L331.19207524705496 276.4487287213249L332.01686643117296 277.7610158584761L332.9105685676742 278.9214554929803L333.85117564122345 279.90147361639595L334.8155266758763 280.6769388174041L335.77987603783566 281.2287564800154L336.7204781344918 281.54333895858184L337.61417211244856 281.61294015228884L338.4389521572621 281.4358462407555L339.17450935215464 281.01641788417686L339.8027317532809 280.36498284889694L340.3081503679771 279.49758170233844L340.67832005447684 278.4355728391534L340.9041259640347 277.2051065642085Z"/></g><path class="iso-line" data-tone="faint" d="M339.6 274.9L339.6 273.6L339.3 272.3L339 270.9L338.5 269.6L337.9 268.3L337.2 267.1L336.5 266.1L335.7 265.2L334.8 264.5L334 264L333.2 263.8L332.4 263.8L331.7 264L331.1 264.5L330.6 265.2L330.3 266L330.1 267.1L330 268.3L330.1 269.6L330.3 270.9L330.6 272.3L331.1 273.6L331.7 274.9L332.4 276.1L333.2 277.1L334 278L334.8 278.7L335.7 279.2L336.5 279.4L337.2 279.4L337.9 279.2L338.5 278.7L339 278L339.3 277.1L339.6 276.1Z"/><g data-part="gauge" data-g="lp" data-cx="91" data-cy="65" data-cz="44"></g></g><g data-mod="comp"><g class="iso-solid"><path class="iso-fill" d="M327 251.2L327.1 250.8L327.6 250.5L329.1 250L329.8 249.8L330.5 249.9L331.1 250.1L360.8 270.6L361.1 270.9L361.1 310.5L361 310.9L360.5 311.2L358.9 311.8L358.3 311.9L357.5 311.8L357 311.6L327.2 291.2L327 290.8Z"/><path class="iso-shade" data-shade="0" d="M361.1 310.5L361 310.9L361 271.3L361.1 270.9ZM361 310.9L360.5 311.2L360.5 271.6L361 271.3ZM360.5 311.2L358.9 311.8L358.9 272.1L360.5 271.6Z"/><path class="iso-shade" data-shade="1" d="M358.9 311.8L358.3 311.9L358.3 272.3L358.9 272.1Z"/><path class="iso-shade" data-shade="2" d="M358.3 311.9L357.5 311.8L357.5 272.2L358.3 272.3Z"/><path class="iso-shade" data-shade="3" d="M357.5 311.8L357 311.6L357 272L357.5 272.2ZM357 311.6L327.2 291.2L327.2 251.5L357 272ZM327.2 291.2L327 290.8L327 251.2L327.2 251.5Z"/><path class="iso-top" d="M360.8 270.6L361.1 270.9L361 271.3L360.5 271.6L358.9 272.1L358.3 272.3L357.5 272.2L357 272L327.2 251.5L327 251.2L327.1 250.8L327.6 250.5L329.1 250L329.8 249.8L330.5 249.9L331.1 250.1Z"/><path class="iso-line iso-crease" data-tone="faint" d="M361.1 270.9L361 271.3L360.5 271.6L358.9 272.1L358.3 272.3L357.5 272.2L357 272L327.2 251.5L327 251.2"/><path class="iso-line iso-bevel" data-tone="faint" d="M361.1 270.9L360.5 271.2L360.2 271.4L358.7 271.9L358.2 272L357.7 272L357.3 271.8L327.7 251.4L327 251.2"/><path class="iso-line iso-edge" data-tone="mid" d="M327 251.2L327.1 250.8L327.6 250.5L329.1 250L329.8 249.8L330.5 249.9L331.1 250.1L360.8 270.6L361.1 270.9M361.1 310.5L361 310.9L360.5 311.2L358.9 311.8L358.3 311.9L357.5 311.8L357 311.6L327.2 291.2L327 290.8M361.1 270.9L361.1 310.5M327 251.2L327 290.8"/></g><g class="iso-solid"><path class="iso-fill" d="M333.6 294.1L334.3 293.6L335.4 293.4L336.6 293.6L337.3 294.1L337.3 306.2L336.6 306.7L335.4 306.9L334.3 306.7L333.6 306.2Z"/><path class="iso-shade" data-shade="0" d="M337.3 306.2L336.6 306.7L336.6 295.1L337.3 294.7Z"/><path class="iso-shade" data-shade="1" d="M336.6 306.7L335.4 306.9L335.4 295.3L336.6 295.1Z"/><path class="iso-shade" data-shade="2" d="M335.4 306.9L334.3 306.7L334.3 295.1L335.4 295.3Z"/><path class="iso-shade" data-shade="3" d="M334.3 306.7L333.6 306.2L333.6 294.7L334.3 295.1Z"/><path class="iso-top" d="M336.6 295.1L335.4 295.3L334.3 295.1L333.6 294.7L333.6 294.1L334.3 293.6L335.4 293.4L336.6 293.6L337.3 294.1L337.3 294.7Z"/><path class="iso-line iso-crease" data-tone="faint" d="M337.3 294.7L336.6 295.1L335.4 295.3L334.3 295.1L333.6 294.7"/><path class="iso-line iso-edge" data-tone="mid" d="M333.6 294.7L333.6 294.1L334.3 293.6L335.4 293.4L336.6 293.6L337.3 294.1L337.3 294.7M337.3 306.2L336.6 306.7L335.4 306.9L334.3 306.7L333.6 306.2M333.6 294.7L333.6 306.2M337.3 294.7L337.3 306.2"/></g><g class="iso-solid"><path class="iso-fill" d="M351.6 306.4L352.3 305.9L353.4 305.8L354.5 305.9L355.2 306.4L355.2 318.6L354.5 319L353.4 319.2L352.3 319L351.6 318.6Z"/><path class="iso-shade" data-shade="0" d="M355.2 318.6L354.5 319L354.5 307.5L355.2 307Z"/><path class="iso-shade" data-shade="1" d="M354.5 319L353.4 319.2L353.4 307.7L354.5 307.5Z"/><path class="iso-shade" data-shade="2" d="M353.4 319.2L352.3 319L352.3 307.5L353.4 307.7Z"/><path class="iso-shade" data-shade="3" d="M352.3 319L351.6 318.6L351.6 307L352.3 307.5Z"/><path class="iso-top" d="M354.5 307.5L353.4 307.7L352.3 307.5L351.6 307L351.6 306.4L352.3 305.9L353.4 305.8L354.5 305.9L355.2 306.4L355.2 307Z"/><path class="iso-line iso-crease" data-tone="faint" d="M355.2 307L354.5 307.5L353.4 307.7L352.3 307.5L351.6 307"/><path class="iso-line iso-edge" data-tone="mid" d="M351.6 307L351.6 306.4L352.3 305.9L353.4 305.8L354.5 305.9L355.2 306.4L355.2 307M355.2 318.6L354.5 319L353.4 319.2L352.3 319L351.6 318.6M351.6 307L351.6 318.6M355.2 307L355.2 318.6"/></g></g><g data-mod="pv"><g class="iso-solid"><path class="iso-fill" d="M516.3 270.3L516.6 270L572.2 249.8L572.9 249.7L573.5 249.9L593.1 263.4L593.3 263.8L593.3 266.3L592.9 266.6L537.4 286.7L536.7 286.8L536 286.6L516.4 273.1L516.3 272.8Z"/><path class="iso-shade" data-shade="0" d="M593.3 266.3L592.9 266.6L592.9 264.1L593.3 263.8ZM592.9 266.6L537.4 286.7L537.4 284.3L592.9 264.1Z"/><path class="iso-shade" data-shade="1" d="M537.4 286.7L536.7 286.8L536.7 284.4L537.4 284.3Z"/><path class="iso-shade" data-shade="3" d="M536.7 286.8L536 286.6L536 284.2L536.7 284.4ZM536 286.6L516.4 273.1L516.4 270.7L536 284.2ZM516.4 273.1L516.3 272.8L516.3 270.3L516.4 270.7Z"/><path class="iso-top" d="M593.1 263.4L593.3 263.8L592.9 264.1L537.4 284.3L536.7 284.4L536 284.2L516.4 270.7L516.3 270.3L516.6 270L572.2 249.8L572.9 249.7L573.5 249.9Z"/><path class="iso-line iso-crease" data-tone="faint" d="M593.3 263.8L592.9 264.1L537.4 284.3L536.7 284.4L536 284.2L516.4 270.7L516.3 270.3"/><path class="iso-line iso-bevel" data-tone="faint" d="M593.3 263.8L592.6 263.9L537.2 284.1L536.7 284.1L536.4 284L516.9 270.6L516.3 270.3"/><path class="iso-line iso-edge" data-tone="hi" d="M516.3 270.3L516.6 270L572.2 249.8L572.9 249.7L573.5 249.9L593.1 263.4L593.3 263.8M593.3 266.3L592.9 266.6L537.4 286.7L536.7 286.8L536 286.6L516.4 273.1L516.3 272.8M593.3 263.8L593.3 266.3M516.3 270.3L516.3 272.8"/></g><path class="iso-line" data-tone="lo" d="M591.7 263.7L536.9 283.5L517.9 270.4L572.6 250.5Z"/></g><g data-mod="comp"><g class="iso-solid"><path class="iso-fill" d="M355.5507607190385 285.8640749512156L355.47486453424074 284.39099882654904L355.2490448045243 282.84973275763343L354.87886198703956 281.2782280073818L354.3734312538619 279.71518041887305L353.7451980451563 278.1990775908244L353.0096316197064 276.7672511807548L352.1848441486453 275.4549576713898L351.2911447316107 274.2945102349955L350.3505393169751 273.31448307212275L349.38618883983463 272.53900781667295L348.4218389202587 271.9871793322104L347.4812351645875 271.67258553085424L346.58753846706765 271.6029727922249L345.7627547091081 271.7800552209791L345.027192898917 272.19947243966703L344.39896509398415 272.8508969561979L343.89354042003356 273.71828846215686L343.5233641680313 274.7802888002763L343.29755134838814 276.01074787560606L343.2216622481045 277.37936756064363L343.2975655174124 278.85244773926865L343.52339215718985 280.3937161193193L343.8935815401372 281.96522138097475L344.3990183325147 283.52826766856333L345.027256944959 285.04436741540104L345.76282798562806 286.4761890398389L346.5876191697461 287.7884761769901L347.48132130624737 288.9489158114942L348.4219283797966 289.92893393490994L349.38627941444946 290.70439913591804L350.3506287764088 291.25621679852935L351.291230873065 291.57079927709583L352.1849248510217 291.64040047080283L353.0097048958353 291.4633065592694L353.7452620907278 291.04387820269085L354.3734844918541 290.39244316741093L354.87890310655024 289.52504202085237L355.24907279305 288.4630331576674L355.4748787026078 287.23256688272244Z"/><path class="iso-line iso-edge" data-tone="hi" d="M355.5507607190385 285.8640749512156L355.47486453424074 284.39099882654904L355.2490448045243 282.84973275763343L354.87886198703956 281.2782280073818L354.3734312538619 279.71518041887305L353.7451980451563 278.1990775908244L353.0096316197064 276.7672511807548L352.1848441486453 275.4549576713898L351.2911447316107 274.2945102349955L350.3505393169751 273.31448307212275L349.38618883983463 272.53900781667295L348.4218389202587 271.9871793322104L347.4812351645875 271.67258553085424L346.58753846706765 271.6029727922249L345.7627547091081 271.7800552209791L345.027192898917 272.19947243966703L344.39896509398415 272.8508969561979L343.89354042003356 273.71828846215686L343.5233641680313 274.7802888002763L343.29755134838814 276.01074787560606L343.2216622481045 277.37936756064363L343.2975655174124 278.85244773926865L343.52339215718985 280.3937161193193L343.8935815401372 281.96522138097475L344.3990183325147 283.52826766856333L345.027256944959 285.04436741540104L345.76282798562806 286.4761890398389L346.5876191697461 287.7884761769901L347.48132130624737 288.9489158114942L348.4219283797966 289.92893393490994L349.38627941444946 290.70439913591804L350.3506287764088 291.25621679852935L351.291230873065 291.57079927709583L352.1849248510217 291.64040047080283L353.0097048958353 291.4633065592694L353.7452620907278 291.04387820269085L354.3734844918541 290.39244316741093L354.87890310655024 289.52504202085237L355.24907279305 288.4630331576674L355.4748787026078 287.23256688272244Z"/></g><path class="iso-line" data-tone="faint" d="M354.2 284.9L354.1 283.7L353.9 282.3L353.6 280.9L353.1 279.6L352.5 278.3L351.8 277.1L351 276.1L350.2 275.2L349.4 274.5L348.5 274.1L347.7 273.8L347 273.8L346.3 274.1L345.7 274.5L345.2 275.2L344.9 276.1L344.6 277.1L344.6 278.3L344.6 279.6L344.9 280.9L345.2 282.3L345.7 283.6L346.3 284.9L347 286.1L347.7 287.2L348.5 288L349.4 288.7L350.2 289.2L351 289.4L351.8 289.4L352.5 289.2L353.1 288.7L353.6 288L353.9 287.2L354.1 286.1Z"/><g data-part="gauge" data-g="hp" data-cx="117" data-cy="65" data-cz="44"></g></g><g data-mod="pv"><path class="iso-line pvcell" data-tone="lit" d="M559.5 255.2L578.6 268.3M545.2 260.4L564.3 273.5M531 265.6L550 278.7M575.2 252.3L520.5 272.2M578.7 254.6L523.9 274.5M582.2 257L527.4 276.9M585.6 259.4L530.8 279.3M589.1 261.8L534.3 281.7" style="stroke-width:.7"/></g><g data-mod="pv"><g class="iso-solid"><path class="iso-fill" d="M538.7 285.7L539.1 285.4L594.6 265.2L595.3 265.2L595.9 265.4L615.5 278.9L615.7 279.2L615.7 281.7L615.3 282L559.8 302.2L559.1 302.3L558.5 302.1L538.8 288.6L538.7 288.2Z"/><path class="iso-shade" data-shade="0" d="M615.7 281.7L615.3 282L615.3 279.5L615.7 279.2ZM615.3 282L559.8 302.2L559.8 299.7L615.3 279.5Z"/><path class="iso-shade" data-shade="1" d="M559.8 302.2L559.1 302.3L559.1 299.8L559.8 299.7Z"/><path class="iso-shade" data-shade="3" d="M559.1 302.3L558.5 302.1L558.5 299.6L559.1 299.8ZM558.5 302.1L538.8 288.6L538.8 286.1L558.5 299.6ZM538.8 288.6L538.7 288.2L538.7 285.7L538.8 286.1Z"/><path class="iso-top" d="M615.5 278.9L615.7 279.2L615.3 279.5L559.8 299.7L559.1 299.8L558.5 299.6L538.8 286.1L538.7 285.7L539.1 285.4L594.6 265.2L595.3 265.2L595.9 265.4Z"/><path class="iso-line iso-crease" data-tone="faint" d="M615.7 279.2L615.3 279.5L559.8 299.7L559.1 299.8L558.5 299.6L538.8 286.1L538.7 285.7"/><path class="iso-line iso-bevel" data-tone="faint" d="M615.7 279.2L615 279.4L559.6 299.5L559.2 299.5L558.8 299.4L539.3 286L538.7 285.7"/><path class="iso-line iso-edge" data-tone="hi" d="M538.7 285.7L539.1 285.4L594.6 265.2L595.3 265.2L595.9 265.4L615.5 278.9L615.7 279.2M615.7 281.7L615.3 282L559.8 302.2L559.1 302.3L558.5 302.1L538.8 288.6L538.7 288.2M615.7 279.2L615.7 281.7M538.7 285.7L538.7 288.2"/></g><path class="iso-line" data-tone="lo" d="M614.1 279.1L559.3 299L540.3 285.9L595 266Z"/></g><g data-mod="pv"><path class="iso-line pvcell" data-tone="lit" d="M581.9 270.6L601 283.8M567.7 275.8L586.7 288.9M553.4 281L572.4 294.1M597.7 267.7L542.9 287.6M601.1 270.1L546.4 290M604.6 272.4L549.8 292.3M608 274.8L553.3 294.7M611.5 277.2L556.7 297.1" style="stroke-width:.7"/></g><g data-mod="pv"><g class="iso-solid"><path class="iso-fill" d="M451.9 295L452.3 294.3L453.3 293.7L454.7 293.4L456.2 293.5L457.5 293.8L458.4 294.4L458.7 295.2L458.7 341.4L458.3 342.2L457.3 342.7L455.9 343L454.4 343L453 342.6L452.1 342L451.9 341.3Z"/><path class="iso-shade" data-shade="0" d="M458.7 341.4L458.3 342.2L458.3 295.9L458.7 295.2ZM458.3 342.2L457.3 342.7L457.3 296.5L458.3 295.9Z"/><path class="iso-shade" data-shade="1" d="M457.3 342.7L455.9 343L455.9 296.8L457.3 296.5Z"/><path class="iso-shade" data-shade="2" d="M455.9 343L454.4 343L454.4 296.8L455.9 296.8ZM454.4 343L453 342.6L453 296.4L454.4 296.8Z"/><path class="iso-shade" data-shade="3" d="M453 342.6L452.1 342L452.1 295.8L453 296.4ZM452.1 342L451.9 341.3L451.9 295L452.1 295.8Z"/><path class="iso-top" d="M457.3 296.5L455.9 296.8L454.4 296.8L453 296.4L452.1 295.8L451.9 295L452.3 294.3L453.3 293.7L454.7 293.4L456.2 293.5L457.5 293.8L458.4 294.4L458.7 295.2L458.3 295.9Z"/><path class="iso-line iso-crease" data-tone="faint" d="M458.7 295.2L458.3 295.9L457.3 296.5L455.9 296.8L454.4 296.8L453 296.4L452.1 295.8L451.9 295"/><path class="iso-line iso-edge" data-tone="mid" d="M451.9 295L452.3 294.3L453.3 293.7L454.7 293.4L456.2 293.5L457.5 293.8L458.4 294.4L458.7 295.2M458.7 341.4L458.3 342.2L457.3 342.7L455.9 343L454.4 343L453 342.6L452.1 342L451.9 341.3M451.9 295L451.9 341.3M458.7 295.2L458.7 341.4"/></g><g class="iso-solid"><path class="iso-fill" d="M450.1 338.8L450.7 337.7L452.3 336.8L454.4 336.3L456.7 336.4L458.7 336.9L460 337.9L460.4 339L460.4 341.5L459.8 342.6L458.3 343.4L456.2 343.9L453.9 343.8L451.9 343.3L450.5 342.4L450.1 341.2Z"/><path class="iso-shade" data-shade="0" d="M460.4 341.5L459.8 342.6L459.8 340.1L460.4 339ZM459.8 342.6L458.3 343.4L458.3 341L459.8 340.1Z"/><path class="iso-shade" data-shade="1" d="M458.3 343.4L456.2 343.9L456.2 341.4L458.3 341Z"/><path class="iso-shade" data-shade="2" d="M456.2 343.9L453.9 343.8L453.9 341.4L456.2 341.4ZM453.9 343.8L451.9 343.3L451.9 340.8L453.9 341.4Z"/><path class="iso-shade" data-shade="3" d="M451.9 343.3L450.5 342.4L450.5 339.9L451.9 340.8ZM450.5 342.4L450.1 341.2L450.1 338.8L450.5 339.9Z"/><path class="iso-top" d="M458.3 341L456.2 341.4L453.9 341.4L451.9 340.8L450.5 339.9L450.1 338.8L450.7 337.7L452.3 336.8L454.4 336.3L456.7 336.4L458.7 336.9L460 337.9L460.4 339L459.8 340.1Z"/><path class="iso-line iso-crease" data-tone="faint" d="M460.4 339L459.8 340.1L458.3 341L456.2 341.4L453.9 341.4L451.9 340.8L450.5 339.9L450.1 338.8"/><path class="iso-line iso-edge" data-tone="lo" d="M450.1 338.8L450.7 337.7L452.3 336.8L454.4 336.3L456.7 336.4L458.7 336.9L460 337.9L460.4 339M460.4 341.5L459.8 342.6L458.3 343.4L456.2 343.9L453.9 343.8L451.9 343.3L450.5 342.4L450.1 341.2M450.1 338.8L450.1 341.2M460.4 339L460.4 341.5"/></g></g><g data-mod="pv"><g class="iso-solid"><path class="iso-fill" d="M633.4 295.1L633.8 294.3L634.8 293.8L636.2 293.5L637.7 293.5L639.1 293.9L640 294.5L640.3 295.2L640.3 341.5L639.9 342.2L638.9 342.8L637.4 343.1L635.9 343.1L634.6 342.7L633.7 342.1L633.4 341.3Z"/><path class="iso-shade" data-shade="0" d="M640.3 341.5L639.9 342.2L639.9 296L640.3 295.2ZM639.9 342.2L638.9 342.8L638.9 296.5L639.9 296Z"/><path class="iso-shade" data-shade="1" d="M638.9 342.8L637.4 343.1L637.4 296.8L638.9 296.5Z"/><path class="iso-shade" data-shade="2" d="M637.4 343.1L635.9 343.1L635.9 296.8L637.4 296.8ZM635.9 343.1L634.6 342.7L634.6 296.5L635.9 296.8Z"/><path class="iso-shade" data-shade="3" d="M634.6 342.7L633.7 342.1L633.7 295.8L634.6 296.5ZM633.7 342.1L633.4 341.3L633.4 295.1L633.7 295.8Z"/><path class="iso-top" d="M638.9 296.5L637.4 296.8L635.9 296.8L634.6 296.5L633.7 295.8L633.4 295.1L633.8 294.3L634.8 293.8L636.2 293.5L637.7 293.5L639.1 293.9L640 294.5L640.3 295.2L639.9 296Z"/><path class="iso-line iso-crease" data-tone="faint" d="M640.3 295.2L639.9 296L638.9 296.5L637.4 296.8L635.9 296.8L634.6 296.5L633.7 295.8L633.4 295.1"/><path class="iso-line iso-edge" data-tone="mid" d="M633.4 295.1L633.8 294.3L634.8 293.8L636.2 293.5L637.7 293.5L639.1 293.9L640 294.5L640.3 295.2M640.3 341.5L639.9 342.2L638.9 342.8L637.4 343.1L635.9 343.1L634.6 342.7L633.7 342.1L633.4 341.3M633.4 295.1L633.4 341.3M640.3 295.2L640.3 341.5"/></g><g class="iso-solid"><path class="iso-fill" d="M631.7 338.8L632.3 337.7L633.8 336.8L635.9 336.4L638.2 336.4L640.2 337L641.6 337.9L642 339L642 341.5L641.4 342.6L639.9 343.5L637.8 343.9L635.5 343.9L633.4 343.3L632.1 342.4L631.7 341.3Z"/><path class="iso-shade" data-shade="0" d="M642 341.5L641.4 342.6L641.4 340.1L642 339ZM641.4 342.6L639.9 343.5L639.9 341L641.4 340.1Z"/><path class="iso-shade" data-shade="1" d="M639.9 343.5L637.8 343.9L637.8 341.5L639.9 341Z"/><path class="iso-shade" data-shade="2" d="M637.8 343.9L635.5 343.9L635.5 341.4L637.8 341.5ZM635.5 343.9L633.4 343.3L633.4 340.9L635.5 341.4Z"/><path class="iso-shade" data-shade="3" d="M633.4 343.3L632.1 342.4L632.1 339.9L633.4 340.9ZM632.1 342.4L631.7 341.3L631.7 338.8L632.1 339.9Z"/><path class="iso-top" d="M639.9 341L637.8 341.5L635.5 341.4L633.4 340.9L632.1 339.9L631.7 338.8L632.3 337.7L633.8 336.8L635.9 336.4L638.2 336.4L640.2 337L641.6 337.9L642 339L641.4 340.1Z"/><path class="iso-line iso-crease" data-tone="faint" d="M642 339L641.4 340.1L639.9 341L637.8 341.5L635.5 341.4L633.4 340.9L632.1 339.9L631.7 338.8"/><path class="iso-line iso-edge" data-tone="lo" d="M631.7 338.8L632.3 337.7L633.8 336.8L635.9 336.4L638.2 336.4L640.2 337L641.6 337.9L642 339M642 341.5L641.4 342.6L639.9 343.5L637.8 343.9L635.5 343.9L633.4 343.3L632.1 342.4L631.7 341.3M631.7 338.8L631.7 341.3M642 339L642 341.5"/></g></g><g data-mod="pv"><g class="iso-solid"><path class="iso-fill" d="M456.1 292.2L456.5 291.9L512 271.7L512.7 271.6L513.3 271.8L533 285.3L533.1 285.6L533.1 288.1L532.7 288.4L477.2 308.6L476.5 308.7L475.9 308.5L456.3 295L456.1 294.6Z"/><path class="iso-shade" data-shade="0" d="M533.1 288.1L532.7 288.4L532.7 285.9L533.1 285.6ZM532.7 288.4L477.2 308.6L477.2 306.1L532.7 285.9Z"/><path class="iso-shade" data-shade="1" d="M477.2 308.6L476.5 308.7L476.5 306.2L477.2 306.1Z"/><path class="iso-shade" data-shade="3" d="M476.5 308.7L475.9 308.5L475.9 306L476.5 306.2ZM475.9 308.5L456.3 295L456.3 292.5L475.9 306ZM456.3 295L456.1 294.6L456.1 292.2L456.3 292.5Z"/><path class="iso-top" d="M533 285.3L533.1 285.6L532.7 285.9L477.2 306.1L476.5 306.2L475.9 306L456.3 292.5L456.1 292.2L456.5 291.9L512 271.7L512.7 271.6L513.3 271.8Z"/><path class="iso-line iso-crease" data-tone="faint" d="M533.1 285.6L532.7 285.9L477.2 306.1L476.5 306.2L475.9 306L456.3 292.5L456.1 292.2"/><path class="iso-line iso-bevel" data-tone="faint" d="M533.1 285.6L532.4 285.8L477 305.9L476.6 306L476.2 305.8L456.7 292.4L456.1 292.2"/><path class="iso-line iso-edge" data-tone="hi" d="M456.1 292.2L456.5 291.9L512 271.7L512.7 271.6L513.3 271.8L533 285.3L533.1 285.6M533.1 288.1L532.7 288.4L477.2 308.6L476.5 308.7L475.9 308.5L456.3 295L456.1 294.6M533.1 285.6L533.1 288.1M456.1 292.2L456.1 294.6"/></g><path class="iso-line" data-tone="lo" d="M531.5 285.5L476.8 305.4L457.7 292.3L512.5 272.4Z"/></g><g data-mod="pv"><g class="iso-solid"><path class="iso-fill" d="M447.6 325.7L448.1 325.3L452.4 323.8L453.2 323.7L454 323.9L460.5 328.4L460.7 328.8L460.7 345.3L460.2 345.7L455.9 347.2L455.1 347.4L454.3 347.1L447.8 342.6L447.6 342.2Z"/><path class="iso-shade" data-shade="0" d="M460.7 345.3L460.2 345.7L460.2 329.2L460.7 328.8ZM460.2 345.7L455.9 347.2L455.9 330.7L460.2 329.2Z"/><path class="iso-shade" data-shade="1" d="M455.9 347.2L455.1 347.4L455.1 330.8L455.9 330.7Z"/><path class="iso-shade" data-shade="3" d="M455.1 347.4L454.3 347.1L454.3 330.6L455.1 330.8ZM454.3 347.1L447.8 342.6L447.8 326.1L454.3 330.6ZM447.8 342.6L447.6 342.2L447.6 325.7L447.8 326.1Z"/><path class="iso-top" d="M460.5 328.4L460.7 328.8L460.2 329.2L455.9 330.7L455.1 330.8L454.3 330.6L447.8 326.1L447.6 325.7L448.1 325.3L452.4 323.8L453.2 323.7L454 323.9Z"/><path class="iso-line iso-crease" data-tone="faint" d="M460.7 328.8L460.2 329.2L455.9 330.7L455.1 330.8L454.3 330.6L447.8 326.1L447.6 325.7"/><path class="iso-line iso-bevel" data-tone="faint" d="M460.7 328.8L460 329L455.8 330.6L455.1 330.6L454.6 330.5L448.2 326.1L447.6 325.7"/><path class="iso-line iso-edge" data-tone="mid" d="M447.6 325.7L448.1 325.3L452.4 323.8L453.2 323.7L454 323.9L460.5 328.4L460.7 328.8M460.7 345.3L460.2 345.7L455.9 347.2L455.1 347.4L454.3 347.1L447.8 342.6L447.6 342.2M460.7 328.8L460.7 345.3M447.6 325.7L447.6 342.2"/></g><g class="iso-dots" data-tone="mid"><circle cx="451.1" cy="331.7" r="0.5"/></g></g><g data-mod="pv"><path class="iso-line pvcell" data-tone="lit" d="M499.4 277.1L518.4 290.2M485.1 282.3L504.1 295.4M470.8 287.4L489.9 300.6M515.1 274.1L460.3 294M518.5 276.5L463.8 296.4M522 278.9L467.2 298.8M525.4 281.2L470.7 301.1M528.9 283.6L474.1 303.5" style="stroke-width:.7"/></g><g data-mod="pv"><g class="iso-solid"><path class="iso-fill" d="M449.6 295.1L449.8 294.6L450.4 294.2L570.7 250.5L571.6 250.3L572.6 250.4L573.4 250.7L640.6 297L641 297.4L641 299.9L640.8 300.4L640.2 300.8L519.9 344.5L518.9 344.7L518 344.6L517.2 344.3L450 298L449.6 297.5Z"/><path class="iso-shade" data-shade="0" d="M641 299.9L640.8 300.4L640.8 297.9L641 297.4ZM640.8 300.4L640.2 300.8L640.2 298.3L640.8 297.9ZM640.2 300.8L519.9 344.5L519.9 342L640.2 298.3Z"/><path class="iso-shade" data-shade="1" d="M519.9 344.5L518.9 344.7L518.9 342.2L519.9 342Z"/><path class="iso-shade" data-shade="2" d="M518.9 344.7L518 344.6L518 342.1L518.9 342.2Z"/><path class="iso-shade" data-shade="3" d="M518 344.6L517.2 344.3L517.2 341.8L518 342.1ZM517.2 344.3L450 298L450 295.5L517.2 341.8ZM450 298L449.6 297.5L449.6 295.1L450 295.5Z"/><path class="iso-top" d="M640.6 297L641 297.4L640.8 297.9L640.2 298.3L519.9 342L518.9 342.2L518 342.1L517.2 341.8L450 295.5L449.6 295.1L449.8 294.6L450.4 294.2L570.7 250.5L571.6 250.3L572.6 250.4L573.4 250.7Z"/><path class="iso-line iso-crease" data-tone="faint" d="M641 297.4L640.8 297.9L640.2 298.3L519.9 342L518.9 342.2L518 342.1L517.2 341.8L450 295.5L449.6 295.1"/><path class="iso-line iso-bevel" data-tone="faint" d="M641 297.4L640.6 297.9L640 298.2L519.7 341.9L518.9 342L518.1 342L517.4 341.7L450.2 295.5L449.6 295.1"/><path class="iso-line iso-edge" data-tone="lo" d="M449.6 295.1L449.8 294.6L450.4 294.2L570.7 250.5L571.6 250.3L572.6 250.4L573.4 250.7L640.6 297L641 297.4M641 299.9L640.8 300.4L640.2 300.8L519.9 344.5L518.9 344.7L518 344.6L517.2 344.3L450 298L449.6 297.5M641 297.4L641 299.9M449.6 295.1L449.6 297.5"/></g></g><g data-mod="pv"><g class="iso-solid"><path class="iso-fill" d="M561.1 301.2L561.5 300.9L617 280.7L617.7 280.6L618.3 280.8L638 294.3L638.1 294.6L638.1 297.1L637.7 297.4L582.2 317.6L581.5 317.7L580.9 317.5L561.3 304L561.1 303.6Z"/><path class="iso-shade" data-shade="0" d="M638.1 297.1L637.7 297.4L637.7 294.9L638.1 294.6ZM637.7 297.4L582.2 317.6L582.2 315.1L637.7 294.9Z"/><path class="iso-shade" data-shade="1" d="M582.2 317.6L581.5 317.7L581.5 315.2L582.2 315.1Z"/><path class="iso-shade" data-shade="3" d="M581.5 317.7L580.9 317.5L580.9 315L581.5 315.2ZM580.9 317.5L561.3 304L561.3 301.5L580.9 315ZM561.3 304L561.1 303.6L561.1 301.2L561.3 301.5Z"/><path class="iso-top" d="M638 294.3L638.1 294.6L637.7 294.9L582.2 315.1L581.5 315.2L580.9 315L561.3 301.5L561.1 301.2L561.5 300.9L617 280.7L617.7 280.6L618.3 280.8Z"/><path class="iso-line iso-crease" data-tone="faint" d="M638.1 294.6L637.7 294.9L582.2 315.1L581.5 315.2L580.9 315L561.3 301.5L561.1 301.2"/><path class="iso-line iso-bevel" data-tone="faint" d="M638.1 294.6L637.4 294.8L582 314.9L581.6 315L581.2 314.8L561.7 301.4L561.1 301.2"/><path class="iso-line iso-edge" data-tone="hi" d="M561.1 301.2L561.5 300.9L617 280.7L617.7 280.6L618.3 280.8L638 294.3L638.1 294.6M638.1 297.1L637.7 297.4L582.2 317.6L581.5 317.7L580.9 317.5L561.3 304L561.1 303.6M638.1 294.6L638.1 297.1M561.1 301.2L561.1 303.6"/></g><path class="iso-line" data-tone="lo" d="M636.5 294.5L581.8 314.4L562.7 301.3L617.5 281.4Z"/></g><g data-mod="pv"><path class="iso-line pvcell" data-tone="lit" d="M604.4 286.1L623.4 299.2M590.1 291.3L609.1 304.4M575.8 296.4L594.9 309.6M620.1 283.1L565.3 303M623.5 285.5L568.8 305.4M627 287.9L572.2 307.8M630.4 290.2L575.7 310.1M633.9 292.6L579.1 312.5" style="stroke-width:.7"/></g><g data-mod="pv"><g class="iso-solid"><path class="iso-fill" d="M478.5 307.6L478.9 307.3L534.4 287.1L535.1 287L535.8 287.2L555.4 300.7L555.5 301.1L555.5 303.5L555.2 303.9L499.6 324L498.9 324.1L498.3 323.9L478.7 310.4L478.5 310.1Z"/><path class="iso-shade" data-shade="0" d="M555.5 303.5L555.2 303.9L555.2 301.4L555.5 301.1ZM555.2 303.9L499.6 324L499.6 321.5L555.2 301.4Z"/><path class="iso-shade" data-shade="1" d="M499.6 324L498.9 324.1L498.9 321.6L499.6 321.5Z"/><path class="iso-shade" data-shade="3" d="M498.9 324.1L498.3 323.9L498.3 321.4L498.9 321.6ZM498.3 323.9L478.7 310.4L478.7 307.9L498.3 321.4ZM478.7 310.4L478.5 310.1L478.5 307.6L478.7 307.9Z"/><path class="iso-top" d="M555.4 300.7L555.5 301.1L555.2 301.4L499.6 321.5L498.9 321.6L498.3 321.4L478.7 307.9L478.5 307.6L478.9 307.3L534.4 287.1L535.1 287L535.8 287.2Z"/><path class="iso-line iso-crease" data-tone="faint" d="M555.5 301.1L555.2 301.4L499.6 321.5L498.9 321.6L498.3 321.4L478.7 307.9L478.5 307.6"/><path class="iso-line iso-bevel" data-tone="faint" d="M555.5 301.1L554.8 301.2L499.4 321.3L499 321.4L498.6 321.3L479.1 307.8L478.5 307.6"/><path class="iso-line iso-edge" data-tone="hi" d="M478.5 307.6L478.9 307.3L534.4 287.1L535.1 287L535.8 287.2L555.4 300.7L555.5 301.1M555.5 303.5L555.2 303.9L499.6 324L498.9 324.1L498.3 323.9L478.7 310.4L478.5 310.1M555.5 301.1L555.5 303.5M478.5 307.6L478.5 310.1"/></g><path class="iso-line" data-tone="lo" d="M553.9 300.9L499.2 320.8L480.1 307.7L534.9 287.8Z"/></g><g data-mod="pv"><path class="iso-line pvcell" data-tone="lit" d="M521.8 292.5L540.8 305.6M507.5 297.7L526.6 310.8M493.2 302.9L512.3 316M537.5 289.5L482.7 309.4M541 291.9L486.2 311.8M544.4 294.3L489.6 314.2M547.9 296.7L493.1 316.6M551.3 299.1L496.6 318.9" style="stroke-width:.7"/></g><g data-mod="inv"><g class="iso-solid"><path class="iso-fill" d="M443.6 355.2L444.3 354.8L445.4 354.6L446.6 354.8L447.3 355.2L447.3 364.1L446.6 364.6L445.4 364.7L444.3 364.6L443.6 364.1L443.6 363.5Z"/><path class="iso-shade" data-shade="0" d="M447.3 364.1L446.6 364.6L446.6 356.3L447.3 355.8Z"/><path class="iso-shade" data-shade="1" d="M446.6 364.6L445.4 364.7L445.4 356.5L446.6 356.3Z"/><path class="iso-shade" data-shade="2" d="M445.4 364.7L444.3 364.6L444.3 356.3L445.4 356.5Z"/><path class="iso-shade" data-shade="3" d="M444.3 364.6L443.6 364.1L443.6 355.8L444.3 356.3Z"/><path class="iso-top" d="M446.6 356.3L445.4 356.5L444.3 356.3L443.6 355.8L443.6 355.2L444.3 354.8L445.4 354.6L446.6 354.8L447.3 355.2L447.3 355.8Z"/><path class="iso-line iso-crease" data-tone="faint" d="M447.3 355.8L446.6 356.3L445.4 356.5L444.3 356.3L443.6 355.8"/><path class="iso-line iso-edge" data-tone="mid" d="M443.6 355.8L443.6 355.2L444.3 354.8L445.4 354.6L446.6 354.8L447.3 355.2L447.3 355.8M447.3 364.1L446.6 364.6L445.4 364.7L444.3 364.6L443.6 364.1M443.6 355.8L443.6 364.1M447.3 355.8L447.3 364.1"/></g><g class="iso-solid"><path class="iso-fill" d="M458.2 365.3L458.9 364.8L460 364.6L461.1 364.8L461.8 365.3L461.8 374.1L461.1 374.6L460 374.8L458.9 374.6L458.2 374.1Z"/><path class="iso-shade" data-shade="0" d="M461.8 374.1L461.1 374.6L461.1 366.3L461.8 365.8Z"/><path class="iso-shade" data-shade="1" d="M461.1 374.6L460 374.8L460 366.5L461.1 366.3Z"/><path class="iso-shade" data-shade="2" d="M460 374.8L458.9 374.6L458.9 366.3L460 366.5Z"/><path class="iso-shade" data-shade="3" d="M458.9 374.6L458.2 374.1L458.2 365.8L458.9 366.3Z"/><path class="iso-top" d="M461.1 366.3L460 366.5L458.9 366.3L458.2 365.8L458.2 365.3L458.9 364.8L460 364.6L461.1 364.8L461.8 365.3L461.8 365.8Z"/><path class="iso-line iso-crease" data-tone="faint" d="M461.8 365.8L461.1 366.3L460 366.5L458.9 366.3L458.2 365.8"/><path class="iso-line iso-edge" data-tone="mid" d="M458.2 365.8L458.2 365.3L458.9 364.8L460 364.6L461.1 364.8L461.8 365.3L461.8 365.8M461.8 374.1L461.1 374.6L460 374.8L458.9 374.6L458.2 374.1M458.2 365.8L458.2 374.1M461.8 365.8L461.8 374.1"/></g><g class="iso-solid"><path class="iso-fill" d="M437 319.7L437.2 319.4L437.6 319.1L444.6 316.6L445.3 316.4L446 316.5L446.6 316.7L465.1 329.5L465.3 329.8L465.3 366.1L465.2 366.5L464.7 366.8L457.8 369.3L457.1 369.4L456.4 369.4L455.8 369.1L437.3 356.4L437 356.1Z"/><path class="iso-shade" data-shade="0" d="M465.3 366.1L465.2 366.5L465.2 330.2L465.3 329.8ZM465.2 366.5L464.7 366.8L464.7 330.5L465.2 330.2ZM464.7 366.8L457.8 369.3L457.8 333L464.7 330.5Z"/><path class="iso-shade" data-shade="1" d="M457.8 369.3L457.1 369.4L457.1 333.1L457.8 333Z"/><path class="iso-shade" data-shade="2" d="M457.1 369.4L456.4 369.4L456.4 333L457.1 333.1Z"/><path class="iso-shade" data-shade="3" d="M456.4 369.4L455.8 369.1L455.8 332.8L456.4 333ZM455.8 369.1L437.3 356.4L437.3 320.1L455.8 332.8ZM437.3 356.4L437 356.1L437 319.7L437.3 320.1Z"/><path class="iso-top" d="M465.1 329.5L465.3 329.8L465.2 330.2L464.7 330.5L457.8 333L457.1 333.1L456.4 333L455.8 332.8L437.3 320.1L437 319.7L437.2 319.4L437.6 319.1L444.6 316.6L445.3 316.4L446 316.5L446.6 316.7Z"/><path class="iso-line iso-crease" data-tone="faint" d="M465.3 329.8L465.2 330.2L464.7 330.5L457.8 333L457.1 333.1L456.4 333L455.8 332.8L437.3 320.1L437 319.7"/><path class="iso-line iso-bevel" data-tone="faint" d="M465.3 329.8L464.6 330L464.3 330.2L457.5 332.7L457 332.8L456.7 332.7L456.3 332.6L437.9 319.9L437 319.7"/><path class="iso-line iso-edge" data-tone="hi" d="M437 319.7L437.2 319.4L437.6 319.1L444.6 316.6L445.3 316.4L446 316.5L446.6 316.7L465.1 329.5L465.3 329.8M465.3 366.1L465.2 366.5L464.7 366.8L457.8 369.3L457.1 369.4L456.4 369.4L455.8 369.1L437.3 356.4L437 356.1M465.3 329.8L465.3 366.1M437 319.7L437 356.1"/></g><path class="iso-line" data-tone="faint" d="M463.2 329.8L457.1 332.1L439.1 319.7L445.3 317.5Z"/></g><g data-mod="inv"><path class="iso-line" data-tone="lo" d="M439.8 354.9L439.8 343.3M441.5 356L441.5 344.4M443.2 357.2L443.2 345.6M444.9 358.3L444.9 346.8M446.6 359.5L446.6 347.9M448.2 360.6L448.2 349.1M449.9 361.8L449.9 350.2M451.6 363L451.6 351.4M453.3 364.1L453.3 352.5"/><circle data-part="invled" r="1.7" cx="453.84645560721526" cy="339.72263534107145"></circle><text class="iso-face-text" data-tone="mid" transform="matrix(0.771 -0.28 0 0.826 446.561 339.663)" font-size="3.4" text-anchor="middle">10 kW</text></g><g data-mod="pv"><g class="iso-solid"><path class="iso-fill" d="M500.9 323L501.3 322.7L556.8 302.5L557.6 302.4L558.2 302.6L577.8 316.1L578 316.5L578 319L577.6 319.3L522 339.5L521.3 339.5L520.7 339.3L501.1 325.8L500.9 325.5Z"/><path class="iso-shade" data-shade="0" d="M578 319L577.6 319.3L577.6 316.8L578 316.5ZM577.6 319.3L522 339.5L522 337L577.6 316.8Z"/><path class="iso-shade" data-shade="1" d="M522 339.5L521.3 339.5L521.3 337.1L522 337Z"/><path class="iso-shade" data-shade="3" d="M521.3 339.5L520.7 339.3L520.7 336.9L521.3 337.1ZM520.7 339.3L501.1 325.8L501.1 323.4L520.7 336.9ZM501.1 325.8L500.9 325.5L500.9 323L501.1 323.4Z"/><path class="iso-top" d="M577.8 316.1L578 316.5L577.6 316.8L522 337L521.3 337.1L520.7 336.9L501.1 323.4L500.9 323L501.3 322.7L556.8 302.5L557.6 302.4L558.2 302.6Z"/><path class="iso-line iso-crease" data-tone="faint" d="M578 316.5L577.6 316.8L522 337L521.3 337.1L520.7 336.9L501.1 323.4L500.9 323"/><path class="iso-line iso-bevel" data-tone="faint" d="M578 316.5L577.2 316.6L521.8 336.8L521.4 336.8L521 336.7L501.5 323.3L500.9 323"/><path class="iso-line iso-edge" data-tone="hi" d="M500.9 323L501.3 322.7L556.8 302.5L557.6 302.4L558.2 302.6L577.8 316.1L578 316.5M578 319L577.6 319.3L522 339.5L521.3 339.5L520.7 339.3L501.1 325.8L500.9 325.5M578 316.5L578 319M500.9 323L500.9 325.5"/></g><path class="iso-line" data-tone="lo" d="M576.4 316.4L521.6 336.3L502.5 323.1L557.3 303.3Z"/></g><g data-mod="pv"><path class="iso-line pvcell" data-tone="lit" d="M544.2 307.9L563.2 321M529.9 313.1L549 326.2M515.6 318.3L534.7 331.4M559.9 305L505.1 324.9M563.4 307.3L508.6 327.2M566.8 309.7L512.1 329.6M570.3 312.1L515.5 332M573.7 314.5L519 334.4" style="stroke-width:.7"/></g><g data-mod="pv"><g class="iso-solid"><path class="iso-fill" d="M514.6 338.2L515 337.5L516 336.9L517.4 336.6L519 336.7L520.3 337L521.2 337.6L521.5 338.4L521.5 384.6L521.1 385.4L520.1 385.9L518.7 386.2L517.1 386.2L515.8 385.8L514.9 385.2L514.6 384.5Z"/><path class="iso-shade" data-shade="0" d="M521.5 384.6L521.1 385.4L521.1 339.1L521.5 338.4ZM521.1 385.4L520.1 385.9L520.1 339.7L521.1 339.1Z"/><path class="iso-shade" data-shade="1" d="M520.1 385.9L518.7 386.2L518.7 340L520.1 339.7Z"/><path class="iso-shade" data-shade="2" d="M518.7 386.2L517.1 386.2L517.1 340L518.7 340ZM517.1 386.2L515.8 385.8L515.8 339.6L517.1 340Z"/><path class="iso-shade" data-shade="3" d="M515.8 385.8L514.9 385.2L514.9 339L515.8 339.6ZM514.9 385.2L514.6 384.5L514.6 338.2L514.9 339Z"/><path class="iso-top" d="M520.1 339.7L518.7 340L517.1 340L515.8 339.6L514.9 339L514.6 338.2L515 337.5L516 336.9L517.4 336.6L519 336.7L520.3 337L521.2 337.6L521.5 338.4L521.1 339.1Z"/><path class="iso-line iso-crease" data-tone="faint" d="M521.5 338.4L521.1 339.1L520.1 339.7L518.7 340L517.1 340L515.8 339.6L514.9 339L514.6 338.2"/><path class="iso-line iso-edge" data-tone="mid" d="M514.6 338.2L515 337.5L516 336.9L517.4 336.6L519 336.7L520.3 337L521.2 337.6L521.5 338.4M521.5 384.6L521.1 385.4L520.1 385.9L518.7 386.2L517.1 386.2L515.8 385.8L514.9 385.2L514.6 384.5M514.6 338.2L514.6 384.5M521.5 338.4L521.5 384.6"/></g><g class="iso-solid"><path class="iso-fill" d="M512.9 382L513.5 380.9L515 380L517.1 379.5L519.4 379.6L521.4 380.1L522.8 381.1L523.2 382.2L523.2 384.7L522.6 385.8L521.1 386.6L519 387.1L516.7 387L514.7 386.5L513.3 385.6L512.9 384.4Z"/><path class="iso-shade" data-shade="0" d="M523.2 384.7L522.6 385.8L522.6 383.3L523.2 382.2ZM522.6 385.8L521.1 386.6L521.1 384.2L522.6 383.3Z"/><path class="iso-shade" data-shade="1" d="M521.1 386.6L519 387.1L519 384.6L521.1 384.2Z"/><path class="iso-shade" data-shade="2" d="M519 387.1L516.7 387L516.7 384.6L519 384.6ZM516.7 387L514.7 386.5L514.7 384L516.7 384.6Z"/><path class="iso-shade" data-shade="3" d="M514.7 386.5L513.3 385.6L513.3 383.1L514.7 384ZM513.3 385.6L512.9 384.4L512.9 382L513.3 383.1Z"/><path class="iso-top" d="M521.1 384.2L519 384.6L516.7 384.6L514.7 384L513.3 383.1L512.9 382L513.5 380.9L515 380L517.1 379.5L519.4 379.6L521.4 380.1L522.8 381.1L523.2 382.2L522.6 383.3Z"/><path class="iso-line iso-crease" data-tone="faint" d="M523.2 382.2L522.6 383.3L521.1 384.2L519 384.6L516.7 384.6L514.7 384L513.3 383.1L512.9 382"/><path class="iso-line iso-edge" data-tone="lo" d="M512.9 382L513.5 380.9L515 380L517.1 379.5L519.4 379.6L521.4 380.1L522.8 381.1L523.2 382.2M523.2 384.7L522.6 385.8L521.1 386.6L519 387.1L516.7 387L514.7 386.5L513.3 385.6L512.9 384.4M512.9 382L512.9 384.4M523.2 382.2L523.2 384.7"/></g></g><g data-mod="grid"><g class="iso-solid"><path class="iso-fill" d="M458.2 349L458.3 348.6L458.8 348.3L473.4 343L474.1 342.8L474.9 342.9L475.4 343.1L490.6 353.5L490.8 353.9L490.8 395.2L490.7 395.5L490.2 395.8L475.6 401.2L474.9 401.3L474.2 401.2L473.6 401L458.5 390.6L458.2 390.2Z"/><path class="iso-shade" data-shade="0" d="M490.8 395.2L490.7 395.5L490.7 354.3L490.8 353.9ZM490.7 395.5L490.2 395.8L490.2 354.5L490.7 354.3ZM490.2 395.8L475.6 401.2L475.6 359.9L490.2 354.5Z"/><path class="iso-shade" data-shade="1" d="M475.6 401.2L474.9 401.3L474.9 360L475.6 359.9Z"/><path class="iso-shade" data-shade="2" d="M474.9 401.3L474.2 401.2L474.2 359.9L474.9 360Z"/><path class="iso-shade" data-shade="3" d="M474.2 401.2L473.6 401L473.6 359.7L474.2 359.9ZM473.6 401L458.5 390.6L458.5 349.3L473.6 359.7ZM458.5 390.6L458.2 390.2L458.2 349L458.5 349.3Z"/><path class="iso-top" d="M490.6 353.5L490.8 353.9L490.7 354.3L490.2 354.5L475.6 359.9L474.9 360L474.2 359.9L473.6 359.7L458.5 349.3L458.2 349L458.3 348.6L458.8 348.3L473.4 343L474.1 342.8L474.9 342.9L475.4 343.1Z"/><path class="iso-line iso-crease" data-tone="faint" d="M490.8 353.9L490.7 354.3L490.2 354.5L475.6 359.9L474.9 360L474.2 359.9L473.6 359.7L458.5 349.3L458.2 349"/><path class="iso-line iso-bevel" data-tone="faint" d="M490.8 353.9L490.2 354.1L489.8 354.3L475.3 359.6L474.8 359.7L474.4 359.7L474 359.5L459 349.2L458.2 349"/><path class="iso-line iso-edge" data-tone="mid" d="M458.2 349L458.3 348.6L458.8 348.3L473.4 343L474.1 342.8L474.9 342.9L475.4 343.1L490.6 353.5L490.8 353.9M490.8 395.2L490.7 395.5L490.2 395.8L475.6 401.2L474.9 401.3L474.2 401.2L473.6 401L458.5 390.6L458.2 390.2M490.8 353.9L490.8 395.2M458.2 349L458.2 390.2"/></g><path class="iso-line" data-tone="faint" d="M488.7 353.9L474.9 359L460.3 348.9L474.2 343.9Z"/><path class="iso-line" data-tone="faint" d="M458.7 385.8L458.7 354.4M473.3 395.8L473.3 364.5"/><path class="iso-line" data-tone="faint" d="M458.7 354.4L473.3 364.5M458.7 385.8L473.3 395.8"/></g><g data-mod="grid"><g class="iso-solid"><path class="iso-fill" d="M457.2 370.8L457.4 369.8L458.2 368.9L459.6 368.2L461.4 367.7L463.3 367.6L465.3 367.9L466.9 368.4L468.1 369.2L468.6 370.2L468.6 373.5L468.5 374.5L467.7 375.4L466.3 376.1L464.5 376.5L462.5 376.6L460.6 376.4L459 375.8L457.8 375L457.2 374.1Z"/><path class="iso-shade" data-shade="0" d="M468.6 373.5L468.5 374.5L468.5 371.2L468.6 370.2ZM468.5 374.5L467.7 375.4L467.7 372.1L468.5 371.2ZM467.7 375.4L466.3 376.1L466.3 372.8L467.7 372.1Z"/><path class="iso-shade" data-shade="1" d="M466.3 376.1L464.5 376.5L464.5 373.2L466.3 372.8ZM464.5 376.5L462.5 376.6L462.5 373.3L464.5 373.2Z"/><path class="iso-shade" data-shade="2" d="M462.5 376.6L460.6 376.4L460.6 373.1L462.5 373.3Z"/><path class="iso-shade" data-shade="3" d="M460.6 376.4L459 375.8L459 372.5L460.6 373.1ZM459 375.8L457.8 375L457.8 371.7L459 372.5ZM457.8 375L457.2 374.1L457.2 370.8L457.8 371.7Z"/><path class="iso-top" d="M466.3 372.8L464.5 373.2L462.5 373.3L460.6 373.1L459 372.5L457.8 371.7L457.2 370.8L457.4 369.8L458.2 368.9L459.6 368.2L461.4 367.7L463.3 367.6L465.3 367.9L466.9 368.4L468.1 369.2L468.6 370.2L468.5 371.2L467.7 372.1Z"/><path class="iso-line iso-crease" data-tone="faint" d="M468.6 370.2L468.5 371.2L467.7 372.1L466.3 372.8L464.5 373.2L462.5 373.3L460.6 373.1L459 372.5L457.8 371.7L457.2 370.8"/><path class="iso-line iso-edge" data-tone="mid" d="M457.2 370.8L457.4 369.8L458.2 368.9L459.6 368.2L461.4 367.7L463.3 367.6L465.3 367.9L466.9 368.4L468.1 369.2L468.6 370.2M468.6 373.5L468.5 374.5L467.7 375.4L466.3 376.1L464.5 376.5L462.5 376.6L460.6 376.4L459 375.8L457.8 375L457.2 374.1M457.2 370.8L457.2 374.1M468.6 370.2L468.6 373.5"/></g><path class="iso-line" data-tone="lo" d="M465.2 372L464 372.3L462.7 372.4L461.4 372.2L460.3 371.9L459.5 371.3L459.1 370.7L459.2 370L459.8 369.4L460.7 368.9L461.9 368.7L463.2 368.6L464.5 368.7L465.6 369.1L466.4 369.7L466.7 370.3L466.6 370.9L466.1 371.6Z"/><g data-part="meterneedle"></g></g><g data-mod="grid"><g class="iso-solid"><path class="iso-fill" d="M485.9 322.1L486.1 321.6L486.8 321.1L487.9 320.9L489.1 321L490 321.4L490.4 321.9L490.4 401.2L490.3 401.8L489.5 402.2L488.4 402.4L487.2 402.3L486.3 402L485.9 401.4Z"/><path class="iso-shade" data-shade="0" d="M490.4 401.2L490.3 401.8L490.3 322.5L490.4 321.9ZM490.3 401.8L489.5 402.2L489.5 323L490.3 322.5Z"/><path class="iso-shade" data-shade="1" d="M489.5 402.2L488.4 402.4L488.4 323.2L489.5 323Z"/><path class="iso-shade" data-shade="2" d="M488.4 402.4L487.2 402.3L487.2 323.1L488.4 323.2Z"/><path class="iso-shade" data-shade="3" d="M487.2 402.3L486.3 402L486.3 322.7L487.2 323.1ZM486.3 402L485.9 401.4L485.9 322.1L486.3 322.7Z"/><path class="iso-top" d="M489.5 323L488.4 323.2L487.2 323.1L486.3 322.7L485.9 322.1L486.1 321.6L486.8 321.1L487.9 320.9L489.1 321L490 321.4L490.4 321.9L490.3 322.5Z"/><path class="iso-line iso-crease" data-tone="faint" d="M490.4 321.9L490.3 322.5L489.5 323L488.4 323.2L487.2 323.1L486.3 322.7L485.9 322.1"/><path class="iso-line iso-edge" data-tone="mid" d="M485.9 322.1L486.1 321.6L486.8 321.1L487.9 320.9L489.1 321L490 321.4L490.4 321.9M490.4 401.2L490.3 401.8L489.5 402.2L488.4 402.4L487.2 402.3L486.3 402L485.9 401.4M485.9 322.1L485.9 401.4M490.4 321.9L490.4 401.2"/></g><g class="iso-solid"><path class="iso-fill" d="M480.2 322.1L480.5 321.9L482.4 321.2L482.9 321.1L483.4 321.3L496 329.9L496.1 330.2L496.1 332.7L495.8 332.9L494 333.6L493.4 333.7L492.9 333.5L480.4 324.9L480.2 324.6Z"/><path class="iso-shade" data-shade="0" d="M496.1 332.7L495.8 332.9L495.8 330.5L496.1 330.2ZM495.8 332.9L494 333.6L494 331.1L495.8 330.5Z"/><path class="iso-shade" data-shade="1" d="M494 333.6L493.4 333.7L493.4 331.2L494 331.1Z"/><path class="iso-shade" data-shade="3" d="M493.4 333.7L492.9 333.5L492.9 331L493.4 331.2ZM492.9 333.5L480.4 324.9L480.4 322.4L492.9 331ZM480.4 324.9L480.2 324.6L480.2 322.1L480.4 322.4Z"/><path class="iso-top" d="M496 329.9L496.1 330.2L495.8 330.5L494 331.1L493.4 331.2L492.9 331L480.4 322.4L480.2 322.1L480.5 321.9L482.4 321.2L482.9 321.1L483.4 321.3Z"/><path class="iso-line iso-crease" data-tone="faint" d="M496.1 330.2L495.8 330.5L494 331.1L493.4 331.2L492.9 331L480.4 322.4L480.2 322.1"/><path class="iso-line iso-bevel" data-tone="faint" d="M496.1 330.2L495.6 330.4L493.8 331L493.4 331L493.1 330.9L480.6 322.3L480.2 322.1"/><path class="iso-line iso-edge" data-tone="mid" d="M480.2 322.1L480.5 321.9L482.4 321.2L482.9 321.1L483.4 321.3L496 329.9L496.1 330.2M496.1 332.7L495.8 332.9L494 333.6L493.4 333.7L492.9 333.5L480.4 324.9L480.2 324.6M496.1 330.2L496.1 332.7M480.2 322.1L480.2 324.6"/></g><g class="iso-solid"><path class="iso-fill" d="M481.1 316.4L481.7 315.9L482.8 315.8L483.8 316.1L484.1 316.6L484.1 322.4L483.5 322.9L482.3 323.1L481.3 322.7L481.1 322.2Z"/><path class="iso-shade" data-shade="0" d="M484.1 322.4L483.5 322.9L483.5 317.1L484.1 316.6Z"/><path class="iso-shade" data-shade="1" d="M483.5 322.9L482.3 323.1L482.3 317.3L483.5 317.1Z"/><path class="iso-shade" data-shade="3" d="M482.3 323.1L481.3 322.7L481.3 317L482.3 317.3ZM481.3 322.7L481.1 322.2L481.1 316.4L481.3 317Z"/><path class="iso-top" d="M483.5 317.1L482.3 317.3L481.3 317L481.1 316.4L481.7 315.9L482.8 315.8L483.8 316.1L484.1 316.6Z"/><path class="iso-line iso-crease" data-tone="faint" d="M484.1 316.6L483.5 317.1L482.3 317.3L481.3 317L481.1 316.4"/><path class="iso-line iso-edge" data-tone="lo" d="M481.1 316.4L481.7 315.9L482.8 315.8L483.8 316.1L484.1 316.6M484.1 322.4L483.5 322.9L482.3 323.1L481.3 322.7L481.1 322.2M481.1 316.4L481.1 322.2M484.1 316.6L484.1 322.4"/></g><g class="iso-solid"><path class="iso-fill" d="M492.3 324.1L492.9 323.6L494 323.5L495 323.8L495.3 324.4L495.3 330.1L494.7 330.6L493.5 330.8L492.5 330.5L492.3 329.9Z"/><path class="iso-shade" data-shade="0" d="M495.3 330.1L494.7 330.6L494.7 324.9L495.3 324.4Z"/><path class="iso-shade" data-shade="1" d="M494.7 330.6L493.5 330.8L493.5 325L494.7 324.9Z"/><path class="iso-shade" data-shade="3" d="M493.5 330.8L492.5 330.5L492.5 324.7L493.5 325ZM492.5 330.5L492.3 329.9L492.3 324.1L492.5 324.7Z"/><path class="iso-top" d="M494.7 324.9L493.5 325L492.5 324.7L492.3 324.1L492.9 323.6L494 323.5L495 323.8L495.3 324.4Z"/><path class="iso-line iso-crease" data-tone="faint" d="M495.3 324.4L494.7 324.9L493.5 325L492.5 324.7L492.3 324.1"/><path class="iso-line iso-edge" data-tone="lo" d="M492.3 324.1L492.9 323.6L494 323.5L495 323.8L495.3 324.4M495.3 330.1L494.7 330.6L493.5 330.8L492.5 330.5L492.3 329.9M492.3 324.1L492.3 329.9M495.3 324.4L495.3 330.1"/></g></g><g data-part="flows"><path class="iso-line pipe-flow" data-pipe="dis" data-side="hp" data-flow d="M330.8573621950963 220.81383051114784L330.8573621950963 210.90546924538785L343.7468742330649 219.7759149117656L397.74089133275544 200.16144007137865" style="stroke-width:1.1"/><path class="iso-line pipe-flow" data-pipe="cond" data-side="hp" data-flow d="M448.1781123508933 253.0372086226921L425.03781930816876 261.4434121257151L425.03781930816876 268.0489863028884" style="stroke-width:1.1"/><path class="iso-line pipe-flow" data-pipe="liq" data-side="hp" data-flow d="M419.4336836394868 288.96317396016764L287.7364954254602 198.3303595428299L343.2731987279991 178.15547113557477L343.2731987279991 155.0359615154681L335.9878223587125 150.02223135621114" style="stroke-width:1.1"/><path class="iso-line pipe-flow" data-pipe="feedH" data-side="hp" data-flow d="M318.5902194824262 187.12208820546593L324.75476871797645 191.36447526329874" style="stroke-width:1.1"/><path class="iso-line pipe-flow" data-pipe="feedL" data-side="lp" data-flow d="M329.238077252922 194.44984766899537L334.842212921604 198.30656317611613L365.69593697857005 187.09829183875215" style="stroke-width:1.1"/><path class="iso-line pipe-flow" data-pipe="lpIn" data-side="lp" data-flow d="M331.5045138237669 146.9368589505145L329.26285955629413 145.39417274766623" style="stroke-width:1.1"/><path class="iso-line pipe-flow" data-pipe="lpOut" data-side="lp" data-flow d="M318.464056136356 136.10591936139696L333.5952224417974 146.51905123062298" style="stroke-width:1.1"/><path class="iso-line pipe-flow" data-pipe="ret" data-side="lp" data-flow d="M379.93579241236006 136.98863323345103L369.84834820873243 130.04654532063364L333.5952224417974 143.21626414203632L333.5952224417974 146.51905123062298" style="stroke-width:1.1"/><path class="iso-line pipe-flow" data-pipe="suc" data-side="lp" data-flow d="M333.5952224417974 146.51905123062298L258.00359850223055 173.9793160071647L318.52826372399596 215.63184348406887" style="stroke-width:1.1"/><path class="iso-line wire-flow" data-wire="dc" data-flow data-tone="lit" d="M451.0691700762464 347.8584915518833L440.2703666563083 351.7813865199606L453.1598786942768 360.65183218633837L448.5318200857319 362.33307288694294" style="stroke-width:1.3"/><path class="iso-line wire-flow" data-wire="ac" data-flow data-tone="lit" d="M455.25678288815027 366.96113149548785L412.0615692083978 382.6527113677974" style="stroke-width:1.3"/><path class="iso-line wire-flow" data-wire="grid" data-flow data-tone="mid" d="M482.99415666020457 389.2938939183884L442.8843153861487 403.86464665696155L412.0615692083978 382.6527113677974" style="stroke-width:1.3"/><path class="iso-line wire-flow" data-wire="bus" data-flow data-tone="lit" d="M412.0615692083978 382.6527113677974L220.40012933947398 250.75304102426756L228.11356035371549 247.95097318992657" style="stroke-width:1.3"/><path class="iso-line wire-flow" data-wire="motor" data-flow data-tone="lit" d="M243.54042238219853 242.3468375212446L252.79653959928834 238.98435612003541L260.64232953544314 244.38375783000447L271.44113295538125 240.46086286192707" style="stroke-width:1.3"/></g><g data-part="sun" transform="translate(612.1765253578792 207.34545304509393)"><circle r="9" class="sun-core"/><g data-part="rays"></g></g></svg></div></div><figcaption class="iso-legend"><span class="iso-keys"><span class="iso-key"><svg class="iso-swatch" data-mark="red" viewBox="0 0 16 10" aria-hidden="true"><path d="M1.5 5h13"/></svg>High-pressure side (discharge, condenser, liquid)</span><span class="iso-key"><svg class="iso-swatch" data-mark="blue" viewBox="0 0 16 10" aria-hidden="true"><path d="M1.5 5h13"/></svg>Low-pressure side (after the expansion valve, suction)</span><span class="iso-key"><svg class="iso-swatch" data-mark="lit" viewBox="0 0 16 10" aria-hidden="true"><path d="M2 4.5 8 1.5 14 4.5 14 6 8 9 2 6Z"/><path class="iso-swatch-crease" d="M2 4.5 8 7.5 14 4.5"/></svg>Ice bank, cold-room thermometer and live electrical flow</span></span><span class="iso-caption">Simulated plant: a 12 kWp PV canopy feeds a 10 kW inverter; compressor, fans and pump draw from the AC bus with the grid as balance. Pressures and temperatures come from the Python-derived performance map; nothing here is experimentally validated.</span></figcaption></figure><div class="params" data-tabs><div class="tabs"><button class="on" data-tab="ctl">Controls</button><button data-tab="mods">Modules: arm, detach, edit</button><div class="vcr-alerts" data-alerts></div></div><div data-pane="ctl"><div class="vcr-modes" role="radiogroup" aria-label="Operating mode"><button data-mode="fixed" aria-pressed="false">Grid-dominant</button><button data-mode="solar" aria-pressed="false">Solar-priority</button><button data-mode="storage" aria-pressed="true">Solar + thermal store</button></div><div class="vcr-sliders"><label>Irradiance peak <b data-v="G"></b><input type="range" data-c="G" min="0" max="1100" step="10" value="950"></label><label>Mean ambient <b data-v="Tmean"></b><input type="range" data-c="Tmean" min="12" max="42" step="1" value="30"></label><label>Cooling demand <b data-v="demand"></b><input type="range" data-c="demand" min="0.5" max="1.8" step="0.05" value="1"></label><label>Compressor capacity cap <b data-v="cap"></b><input type="range" data-c="cap" min="0.3" max="1" step="0.05" value="1"></label><label>Equipment efficiency <b data-v="eff"></b><input type="range" data-c="eff" min="0.8" max="1.1" step="0.05" value="1"></label><label>Thermal store <b data-v="store"></b><input type="range" data-c="store" min="0" max="80" step="5" value="30"></label><label>Clock rate <b data-v="rate"></b><input type="range" data-c="rate" min="0.5" max="8" step="0.5" value="2"></label></div><div class="vcr-clock"><button data-act="play">Pause</button><button data-act="reset">Restart day</button><span data-v="clock"></span></div></div><div data-pane="mods" hidden><div class="vcr-mods" data-modules></div></div></div></div><div class="rc"><div class="vcr-grid" data-readouts></div><div class="vcr-plots"><figure><svg data-plot="temp" viewBox="0 0 300 150"></svg><figcaption>Temperatures, °C</figcaption></figure><figure><svg data-plot="press" viewBox="0 0 300 150"></svg><figcaption>Pressures, bar (abs)</figcaption></figure><figure><svg data-plot="power" viewBox="0 0 300 150"></svg><figcaption>Power, kW</figcaption></figure><figure><svg data-plot="ph" viewBox="0 0 300 150"></svg><figcaption>Cycle on the p–h plane</figcaption></figure></div><div class="vcr-notes"><p><b>Python experiment (reference results, 16 identical summer days, mean per day):</b></p><table><tr><th></th><th>Fixed</th><th>Solar</th><th>Solar+store</th></tr><tr><td>Grid import, kWh</td><td>35.2</td><td>19.2</td><td>13.5</td></tr><tr><td>Cost, $</td><td>5.01</td><td>2.70</td><td>1.88</td></tr><tr><td>Solar fraction of load</td><td>0.39</td><td>0.61</td><td>0.77</td></tr><tr><td>Peak grid, kW</td><td>7.5</td><td>4.5</td><td>4.3</td></tr><tr><td>Compressor starts</td><td>13.9</td><td>23.6</td><td>9.7</td></tr><tr><td>Degree-hours above 4 °C</td><td>0.00</td><td>0.00</td><td>0.00</td></tr></table><p>Simulated, simplified model (see the paper). Live page and Python agree to &lt;1e-3 kWh on the reference day (web/parity.mjs).</p></div></div></section><section data-page="pv" class="dash" hidden><div class="lc"><figure class="iso-figure"><div class="iso-plate"><div class="iso-plate-corners" aria-hidden="true"><span class="iso-plate-corner" data-corner="fig">Fig 1.1</span><span class="iso-plate-corner" data-corner="title">PV array</span><span class="iso-plate-corner" data-corner="hint">Live: values and motion come from the simulation</span><span class="iso-plate-corner" data-corner="readout" data-readout>waiting…</span></div><div class="iso-stage" role="img" aria-label="PV array"><svg xmlns="http://www.w3.org/2000/svg" class="iso-svg vcr-d" viewBox="0 0 720 500" role="img" aria-label="PV array detail drawing"><path class="iso-halo" d="M200.1 361.9L200.2 360.6L200.9 359.4L202 358.2L203.6 357.1L205.5 356.3L334.7 309.4L336.9 308.7L339.4 308.3L342 308.1L344.6 308.2L347.1 308.5L349.4 309.1L351.5 309.9L353.2 310.8L517.4 423.8L518.7 425L519.6 426.2L519.9 427.5L519.9 436.1L519.8 437.4L519.1 438.7L518 439.9L516.4 440.9L514.5 441.8L385.3 488.7L383.1 489.3L380.6 489.7L378 489.9L375.4 489.9L372.9 489.5L370.6 489L368.5 488.2L366.8 487.2L202.6 374.2L201.3 373.1L200.4 371.9L200.1 370.6Z"/><g class="iso-solid"><path class="iso-fill" d="M200.1 362.4L200.2 360.6L201.2 359L203 357.5L205.5 356.3L334.7 309.4L337.7 308.5L341.1 308.1L344.6 308.2L347.9 308.7L350.8 309.6L353.2 310.8L517.4 423.8L519.1 425.4L519.9 427L519.9 435.7L519.8 437.4L518.8 439.1L517 440.6L514.5 441.8L385.3 488.7L382.3 489.5L378.9 489.9L375.4 489.9L372.1 489.4L369.2 488.5L366.8 487.2L202.6 374.2L200.9 372.7L200.1 371Z"/><path class="iso-shade" data-shade="0" d="M519.9 435.7L519.8 437.4L519.8 428.8L519.9 427ZM519.8 437.4L518.8 439.1L518.8 430.4L519.8 428.8ZM518.8 439.1L517 440.6L517 431.9L518.8 430.4ZM517 440.6L514.5 441.8L514.5 433.1L517 431.9ZM514.5 441.8L385.3 488.7L385.3 480L514.5 433.1Z"/><path class="iso-shade" data-shade="1" d="M385.3 488.7L382.3 489.5L382.3 480.9L385.3 480ZM382.3 489.5L378.9 489.9L378.9 481.3L382.3 480.9Z"/><path class="iso-shade" data-shade="2" d="M378.9 489.9L375.4 489.9L375.4 481.2L378.9 481.3ZM375.4 489.9L372.1 489.4L372.1 480.7L375.4 481.2Z"/><path class="iso-shade" data-shade="3" d="M372.1 489.4L369.2 488.5L369.2 479.8L372.1 480.7ZM369.2 488.5L366.8 487.2L366.8 478.6L369.2 479.8ZM366.8 487.2L202.6 374.2L202.6 365.6L366.8 478.6ZM202.6 374.2L200.9 372.7L200.9 364L202.6 365.6ZM200.9 372.7L200.1 371L200.1 362.4L200.9 364Z"/><path class="iso-top" d="M517.4 423.8L519.1 425.4L519.9 427L519.8 428.8L518.8 430.4L517 431.9L514.5 433.1L385.3 480L382.3 480.9L378.9 481.3L375.4 481.2L372.1 480.7L369.2 479.8L366.8 478.6L202.6 365.6L200.9 364L200.1 362.4L200.2 360.6L201.2 359L203 357.5L205.5 356.3L334.7 309.4L337.7 308.5L341.1 308.1L344.6 308.2L347.9 308.7L350.8 309.6L353.2 310.8Z"/><path class="iso-line iso-crease" data-tone="faint" d="M519.9 427L519.8 428.8L518.8 430.4L517 431.9L514.5 433.1L385.3 480L382.3 480.9L378.9 481.3L375.4 481.2L372.1 480.7L369.2 479.8L366.8 478.6L202.6 365.6L200.9 364L200.1 362.4"/><path class="iso-line iso-bevel" data-tone="faint" d="M519.9 427L517.8 428.6L517 430L515.4 431.3L513.2 432.4L384.3 479.2L381.6 479.9L378.7 480.3L375.8 480.2L372.9 479.8L370.4 479L368.3 477.9L204.3 365L202.8 363.7L200.1 362.4"/><path class="iso-line iso-edge" data-tone="mid" d="M200.1 362.4L200.2 360.6L201.2 359L203 357.5L205.5 356.3L334.7 309.4L337.7 308.5L341.1 308.1L344.6 308.2L347.9 308.7L350.8 309.6L353.2 310.8L517.4 423.8L519.1 425.4L519.9 427M519.9 435.7L519.8 437.4L518.8 439.1L517 440.6L514.5 441.8L385.3 488.7L382.3 489.5L378.9 489.9L375.4 489.9L372.1 489.4L369.2 488.5L366.8 487.2L202.6 374.2L200.9 372.7L200.1 371M519.9 427L519.9 435.7M200.1 362.4L200.1 371"/></g><path class="iso-line" data-tone="lo" d="M512 425.8L512.7 426.3L513.1 427L513.3 427.6L513.2 428.3L512.9 428.9L512.3 429.5L511.5 430L510.6 430.4L381.4 477.3L380.3 477.7L379.1 477.9L377.8 478L376.5 477.9L375.2 477.8L374.1 477.5L373 477.1L372.1 476.6L208 363.6L207.3 363.1L206.9 362.4L206.7 361.8L206.8 361.1L207.1 360.5L207.7 359.9L208.5 359.4L209.4 359L338.6 312.1L339.7 311.7L340.9 311.5L342.2 311.4L343.5 311.5L344.8 311.6L345.9 311.9L347 312.3L347.9 312.8Z"/><g class="iso-solid"><path class="iso-fill" d="M325.5 225.7L326.2 225.1L337.2 221.1L338.4 221L339.5 221.3L349.9 228.4L350.2 229.1L350.2 230.8L349.5 231.3L338.5 235.3L337.2 235.5L336.2 235.2L325.8 228L325.5 227.4Z"/><path class="iso-shade" data-shade="0" d="M350.2 230.8L349.5 231.3L349.5 229.6L350.2 229.1ZM349.5 231.3L338.5 235.3L338.5 233.6L349.5 229.6Z"/><path class="iso-shade" data-shade="1" d="M338.5 235.3L337.2 235.5L337.2 233.8L338.5 233.6Z"/><path class="iso-shade" data-shade="3" d="M337.2 235.5L336.2 235.2L336.2 233.4L337.2 233.8ZM336.2 235.2L325.8 228L325.8 226.3L336.2 233.4ZM325.8 228L325.5 227.4L325.5 225.7L325.8 226.3Z"/><path class="iso-top" d="M349.9 228.4L350.2 229.1L349.5 229.6L338.5 233.6L337.2 233.8L336.2 233.4L325.8 226.3L325.5 225.7L326.2 225.1L337.2 221.1L338.4 221L339.5 221.3Z"/><path class="iso-line iso-crease" data-tone="faint" d="M350.2 229.1L349.5 229.6L338.5 233.6L337.2 233.8L336.2 233.4L325.8 226.3L325.5 225.7"/><path class="iso-line iso-bevel" data-tone="faint" d="M350.2 229.1L349.3 229.5L338.3 233.5L337.3 233.6L336.4 233.3L326.1 226.2L325.5 225.7"/><path class="iso-line iso-edge" data-tone="hi" d="M325.5 225.7L326.2 225.1L337.2 221.1L338.4 221L339.5 221.3L349.9 228.4L350.2 229.1M350.2 230.8L349.5 231.3L338.5 235.3L337.2 235.5L336.2 235.2L325.8 228L325.5 227.4M350.2 229.1L350.2 230.8M325.5 225.7L325.5 227.4"/></g><g class="iso-solid"><path class="iso-fill" d="M311 231L311.6 230.4L322.7 226.4L323.9 226.3L325 226.6L335.4 233.7L335.7 234.3L335.7 236.1L335 236.6L324 240.6L322.7 240.8L321.6 240.4L311.3 233.3L311 232.7Z"/><path class="iso-shade" data-shade="0" d="M335.7 236.1L335 236.6L335 234.9L335.7 234.3ZM335 236.6L324 240.6L324 238.9L335 234.9Z"/><path class="iso-shade" data-shade="1" d="M324 240.6L322.7 240.8L322.7 239L324 238.9Z"/><path class="iso-shade" data-shade="3" d="M322.7 240.8L321.6 240.4L321.6 238.7L322.7 239ZM321.6 240.4L311.3 233.3L311.3 231.6L321.6 238.7ZM311.3 233.3L311 232.7L311 231L311.3 231.6Z"/><path class="iso-top" d="M335.4 233.7L335.7 234.3L335 234.9L324 238.9L322.7 239L321.6 238.7L311.3 231.6L311 231L311.6 230.4L322.7 226.4L323.9 226.3L325 226.6Z"/><path class="iso-line iso-crease" data-tone="faint" d="M335.7 234.3L335 234.9L324 238.9L322.7 239L321.6 238.7L311.3 231.6L311 231"/><path class="iso-line iso-bevel" data-tone="faint" d="M335.7 234.3L334.7 234.8L323.8 238.7L322.8 238.9L321.9 238.6L311.6 231.5L311 231"/><path class="iso-line iso-edge" data-tone="hi" d="M311 231L311.6 230.4L322.7 226.4L323.9 226.3L325 226.6L335.4 233.7L335.7 234.3M335.7 236.1L335 236.6L324 240.6L322.7 240.8L321.6 240.4L311.3 233.3L311 232.7M335.7 234.3L335.7 236.1M311 231L311 232.7"/></g><g class="iso-solid"><path class="iso-fill" d="M338.6 234.7L339.3 234.2L350.3 230.1L351.5 230L352.6 230.3L363 237.5L363.3 238.1L363.3 239.8L362.6 240.3L351.6 244.4L350.3 244.5L349.3 244.2L338.9 237L338.6 236.4Z"/><path class="iso-shade" data-shade="0" d="M363.3 239.8L362.6 240.3L362.6 238.6L363.3 238.1ZM362.6 240.3L351.6 244.4L351.6 242.6L362.6 238.6Z"/><path class="iso-shade" data-shade="1" d="M351.6 244.4L350.3 244.5L350.3 242.8L351.6 242.6Z"/><path class="iso-shade" data-shade="3" d="M350.3 244.5L349.3 244.2L349.3 242.4L350.3 242.8ZM349.3 244.2L338.9 237L338.9 235.3L349.3 242.4ZM338.9 237L338.6 236.4L338.6 234.7L338.9 235.3Z"/><path class="iso-top" d="M363 237.5L363.3 238.1L362.6 238.6L351.6 242.6L350.3 242.8L349.3 242.4L338.9 235.3L338.6 234.7L339.3 234.2L350.3 230.1L351.5 230L352.6 230.3Z"/><path class="iso-line iso-crease" data-tone="faint" d="M363.3 238.1L362.6 238.6L351.6 242.6L350.3 242.8L349.3 242.4L338.9 235.3L338.6 234.7"/><path class="iso-line iso-bevel" data-tone="faint" d="M363.3 238.1L362.4 238.5L351.4 242.5L350.4 242.6L349.5 242.3L339.2 235.2L338.6 234.7"/><path class="iso-line iso-edge" data-tone="hi" d="M338.6 234.7L339.3 234.2L350.3 230.1L351.5 230L352.6 230.3L363 237.5L363.3 238.1M363.3 239.8L362.6 240.3L351.6 244.4L350.3 244.5L349.3 244.2L338.9 237L338.6 236.4M363.3 238.1L363.3 239.8M338.6 234.7L338.6 236.4"/></g><g class="iso-solid"><path class="iso-fill" d="M296.5 236.2L297.1 235.7L308.1 231.7L309.4 231.5L310.5 231.9L320.8 239L321.1 239.6L321.1 241.3L320.5 241.9L309.4 245.9L308.2 246L307.1 245.7L296.7 238.6L296.5 238Z"/><path class="iso-shade" data-shade="0" d="M321.1 241.3L320.5 241.9L320.5 240.2L321.1 239.6ZM320.5 241.9L309.4 245.9L309.4 244.2L320.5 240.2Z"/><path class="iso-shade" data-shade="1" d="M309.4 245.9L308.2 246L308.2 244.3L309.4 244.2Z"/><path class="iso-shade" data-shade="3" d="M308.2 246L307.1 245.7L307.1 244L308.2 244.3ZM307.1 245.7L296.7 238.6L296.7 236.9L307.1 244ZM296.7 238.6L296.5 238L296.5 236.2L296.7 236.9Z"/><path class="iso-top" d="M320.8 239L321.1 239.6L320.5 240.2L309.4 244.2L308.2 244.3L307.1 244L296.7 236.9L296.5 236.2L297.1 235.7L308.1 231.7L309.4 231.5L310.5 231.9Z"/><path class="iso-line iso-crease" data-tone="faint" d="M321.1 239.6L320.5 240.2L309.4 244.2L308.2 244.3L307.1 244L296.7 236.9L296.5 236.2"/><path class="iso-line iso-bevel" data-tone="faint" d="M321.1 239.6L320.2 240L309.3 244L308.2 244.2L307.3 243.9L297.1 236.8L296.5 236.2"/><path class="iso-line iso-edge" data-tone="hi" d="M296.5 236.2L297.1 235.7L308.1 231.7L309.4 231.5L310.5 231.9L320.8 239L321.1 239.6M321.1 241.3L320.5 241.9L309.4 245.9L308.2 246L307.1 245.7L296.7 238.6L296.5 238M321.1 239.6L321.1 241.3M296.5 236.2L296.5 238"/></g><g class="iso-solid"><path class="iso-fill" d="M324.1 240L324.7 239.4L335.8 235.4L337 235.3L338.1 235.6L348.4 242.7L348.7 243.4L348.7 245.1L348.1 245.6L337.1 249.6L335.8 249.8L334.7 249.4L324.4 242.3L324.1 241.7Z"/><path class="iso-shade" data-shade="0" d="M348.7 245.1L348.1 245.6L348.1 243.9L348.7 243.4ZM348.1 245.6L337.1 249.6L337.1 247.9L348.1 243.9Z"/><path class="iso-shade" data-shade="1" d="M337.1 249.6L335.8 249.8L335.8 248.1L337.1 247.9Z"/><path class="iso-shade" data-shade="3" d="M335.8 249.8L334.7 249.4L334.7 247.7L335.8 248.1ZM334.7 249.4L324.4 242.3L324.4 240.6L334.7 247.7ZM324.4 242.3L324.1 241.7L324.1 240L324.4 240.6Z"/><path class="iso-top" d="M348.4 242.7L348.7 243.4L348.1 243.9L337.1 247.9L335.8 248.1L334.7 247.7L324.4 240.6L324.1 240L324.7 239.4L335.8 235.4L337 235.3L338.1 235.6Z"/><path class="iso-line iso-crease" data-tone="faint" d="M348.7 243.4L348.1 243.9L337.1 247.9L335.8 248.1L334.7 247.7L324.4 240.6L324.1 240"/><path class="iso-line iso-bevel" data-tone="faint" d="M348.7 243.4L347.8 243.8L336.9 247.8L335.9 247.9L335 247.6L324.7 240.5L324.1 240"/><path class="iso-line iso-edge" data-tone="hi" d="M324.1 240L324.7 239.4L335.8 235.4L337 235.3L338.1 235.6L348.4 242.7L348.7 243.4M348.7 245.1L348.1 245.6L337.1 249.6L335.8 249.8L334.7 249.4L324.4 242.3L324.1 241.7M348.7 243.4L348.7 245.1M324.1 240L324.1 241.7"/></g><g class="iso-solid"><path class="iso-fill" d="M281.9 241.5L282.6 241L293.6 237L294.9 236.8L295.9 237.1L306.3 244.3L306.6 244.9L306.6 246.6L305.9 247.2L294.9 251.2L293.7 251.3L292.6 251L282.2 243.9L281.9 243.2Z"/><path class="iso-shade" data-shade="0" d="M306.6 246.6L305.9 247.2L305.9 245.4L306.6 244.9ZM305.9 247.2L294.9 251.2L294.9 249.4L305.9 245.4Z"/><path class="iso-shade" data-shade="1" d="M294.9 251.2L293.7 251.3L293.7 249.6L294.9 249.4Z"/><path class="iso-shade" data-shade="3" d="M293.7 251.3L292.6 251L292.6 249.3L293.7 249.6ZM292.6 251L282.2 243.9L282.2 242.1L292.6 249.3ZM282.2 243.9L281.9 243.2L281.9 241.5L282.2 242.1Z"/><path class="iso-top" d="M306.3 244.3L306.6 244.9L305.9 245.4L294.9 249.4L293.7 249.6L292.6 249.3L282.2 242.1L281.9 241.5L282.6 241L293.6 237L294.9 236.8L295.9 237.1Z"/><path class="iso-line iso-crease" data-tone="faint" d="M306.6 244.9L305.9 245.4L294.9 249.4L293.7 249.6L292.6 249.3L282.2 242.1L281.9 241.5"/><path class="iso-line iso-bevel" data-tone="faint" d="M306.6 244.9L305.7 245.3L294.8 249.3L293.7 249.4L292.8 249.1L282.5 242.1L281.9 241.5"/><path class="iso-line iso-edge" data-tone="hi" d="M281.9 241.5L282.6 241L293.6 237L294.9 236.8L295.9 237.1L306.3 244.3L306.6 244.9M306.6 246.6L305.9 247.2L294.9 251.2L293.7 251.3L292.6 251L282.2 243.9L281.9 243.2M306.6 244.9L306.6 246.6M281.9 241.5L281.9 243.2"/></g><g class="iso-solid"><path class="iso-fill" d="M351.7 243.7L352.4 243.2L363.4 239.2L364.6 239L365.7 239.3L376.1 246.5L376.4 247.1L376.4 248.8L375.7 249.4L364.7 253.4L363.4 253.5L362.4 253.2L352 246.1L351.7 245.4Z"/><path class="iso-shade" data-shade="0" d="M376.4 248.8L375.7 249.4L375.7 247.6L376.4 247.1ZM375.7 249.4L364.7 253.4L364.7 251.6L375.7 247.6Z"/><path class="iso-shade" data-shade="1" d="M364.7 253.4L363.4 253.5L363.4 251.8L364.7 251.6Z"/><path class="iso-shade" data-shade="3" d="M363.4 253.5L362.4 253.2L362.4 251.5L363.4 251.8ZM362.4 253.2L352 246.1L352 244.3L362.4 251.5ZM352 246.1L351.7 245.4L351.7 243.7L352 244.3Z"/><path class="iso-top" d="M376.1 246.5L376.4 247.1L375.7 247.6L364.7 251.6L363.4 251.8L362.4 251.5L352 244.3L351.7 243.7L352.4 243.2L363.4 239.2L364.6 239L365.7 239.3Z"/><path class="iso-line iso-crease" data-tone="faint" d="M376.4 247.1L375.7 247.6L364.7 251.6L363.4 251.8L362.4 251.5L352 244.3L351.7 243.7"/><path class="iso-line iso-bevel" data-tone="faint" d="M376.4 247.1L375.5 247.5L364.5 251.5L363.5 251.6L362.6 251.3L352.3 244.3L351.7 243.7"/><path class="iso-line iso-edge" data-tone="hi" d="M351.7 243.7L352.4 243.2L363.4 239.2L364.6 239L365.7 239.3L376.1 246.5L376.4 247.1M376.4 248.8L375.7 249.4L364.7 253.4L363.4 253.5L362.4 253.2L352 246.1L351.7 245.4M376.4 247.1L376.4 248.8M351.7 243.7L351.7 245.4"/></g><g class="iso-solid"><path class="iso-fill" d="M309.5 245.2L310.2 244.7L321.2 240.7L322.5 240.6L323.6 240.9L333.9 248L334.2 248.6L334.2 250.4L333.6 250.9L322.5 254.9L321.3 255.1L320.2 254.7L309.8 247.6L309.5 247Z"/><path class="iso-shade" data-shade="0" d="M334.2 250.4L333.6 250.9L333.6 249.2L334.2 248.6ZM333.6 250.9L322.5 254.9L322.5 253.2L333.6 249.2Z"/><path class="iso-shade" data-shade="1" d="M322.5 254.9L321.3 255.1L321.3 253.3L322.5 253.2Z"/><path class="iso-shade" data-shade="3" d="M321.3 255.1L320.2 254.7L320.2 253L321.3 253.3ZM320.2 254.7L309.8 247.6L309.8 245.9L320.2 253ZM309.8 247.6L309.5 247L309.5 245.2L309.8 245.9Z"/><path class="iso-top" d="M333.9 248L334.2 248.6L333.6 249.2L322.5 253.2L321.3 253.3L320.2 253L309.8 245.9L309.5 245.2L310.2 244.7L321.2 240.7L322.5 240.6L323.6 240.9Z"/><path class="iso-line iso-crease" data-tone="faint" d="M334.2 248.6L333.6 249.2L322.5 253.2L321.3 253.3L320.2 253L309.8 245.9L309.5 245.2"/><path class="iso-line iso-bevel" data-tone="faint" d="M334.2 248.6L333.3 249.1L322.4 253L321.3 253.2L320.4 252.9L310.1 245.8L309.5 245.2"/><path class="iso-line iso-edge" data-tone="hi" d="M309.5 245.2L310.2 244.7L321.2 240.7L322.5 240.6L323.6 240.9L333.9 248L334.2 248.6M334.2 250.4L333.6 250.9L322.5 254.9L321.3 255.1L320.2 254.7L309.8 247.6L309.5 247M334.2 248.6L334.2 250.4M309.5 245.2L309.5 247"/></g><g class="iso-solid"><path class="iso-fill" d="M267.4 246.8L268.1 246.2L279.1 242.2L280.3 242.1L281.4 242.4L291.8 249.6L292.1 250.2L292.1 251.9L291.4 252.4L280.4 256.5L279.1 256.6L278.1 256.3L267.7 249.1L267.4 248.5Z"/><path class="iso-shade" data-shade="0" d="M292.1 251.9L291.4 252.4L291.4 250.7L292.1 250.2ZM291.4 252.4L280.4 256.5L280.4 254.7L291.4 250.7Z"/><path class="iso-shade" data-shade="1" d="M280.4 256.5L279.1 256.6L279.1 254.9L280.4 254.7Z"/><path class="iso-shade" data-shade="3" d="M279.1 256.6L278.1 256.3L278.1 254.5L279.1 254.9ZM278.1 256.3L267.7 249.1L267.7 247.4L278.1 254.5ZM267.7 249.1L267.4 248.5L267.4 246.8L267.7 247.4Z"/><path class="iso-top" d="M291.8 249.6L292.1 250.2L291.4 250.7L280.4 254.7L279.1 254.9L278.1 254.5L267.7 247.4L267.4 246.8L268.1 246.2L279.1 242.2L280.3 242.1L281.4 242.4Z"/><path class="iso-line iso-crease" data-tone="faint" d="M292.1 250.2L291.4 250.7L280.4 254.7L279.1 254.9L278.1 254.5L267.7 247.4L267.4 246.8"/><path class="iso-line iso-bevel" data-tone="faint" d="M292.1 250.2L291.2 250.6L280.2 254.6L279.2 254.7L278.3 254.4L268 247.3L267.4 246.8"/><path class="iso-line iso-edge" data-tone="hi" d="M267.4 246.8L268.1 246.2L279.1 242.2L280.3 242.1L281.4 242.4L291.8 249.6L292.1 250.2M292.1 251.9L291.4 252.4L280.4 256.5L279.1 256.6L278.1 256.3L267.7 249.1L267.4 248.5M292.1 250.2L292.1 251.9M267.4 246.8L267.4 248.5"/></g><g class="iso-solid"><path class="iso-fill" d="M337.2 249L337.8 248.4L348.9 244.4L350.1 244.3L351.2 244.6L361.5 251.7L361.8 252.4L361.8 254.1L361.2 254.6L350.1 258.6L348.9 258.8L347.8 258.5L337.5 251.3L337.2 250.7Z"/><path class="iso-shade" data-shade="0" d="M361.8 254.1L361.2 254.6L361.2 252.9L361.8 252.4ZM361.2 254.6L350.1 258.6L350.1 256.9L361.2 252.9Z"/><path class="iso-shade" data-shade="1" d="M350.1 258.6L348.9 258.8L348.9 257.1L350.1 256.9Z"/><path class="iso-shade" data-shade="3" d="M348.9 258.8L347.8 258.5L347.8 256.7L348.9 257.1ZM347.8 258.5L337.5 251.3L337.5 249.6L347.8 256.7ZM337.5 251.3L337.2 250.7L337.2 249L337.5 249.6Z"/><path class="iso-top" d="M361.5 251.7L361.8 252.4L361.2 252.9L350.1 256.9L348.9 257.1L347.8 256.7L337.5 249.6L337.2 249L337.8 248.4L348.9 244.4L350.1 244.3L351.2 244.6Z"/><path class="iso-line iso-crease" data-tone="faint" d="M361.8 252.4L361.2 252.9L350.1 256.9L348.9 257.1L347.8 256.7L337.5 249.6L337.2 249"/><path class="iso-line iso-bevel" data-tone="faint" d="M361.8 252.4L360.9 252.8L350 256.8L349 256.9L348 256.6L337.8 249.5L337.2 249"/><path class="iso-line iso-edge" data-tone="hi" d="M337.2 249L337.8 248.4L348.9 244.4L350.1 244.3L351.2 244.6L361.5 251.7L361.8 252.4M361.8 254.1L361.2 254.6L350.1 258.6L348.9 258.8L347.8 258.5L337.5 251.3L337.2 250.7M361.8 252.4L361.8 254.1M337.2 249L337.2 250.7"/></g><g class="iso-solid"><path class="iso-fill" d="M295 250.5L295.7 250L306.7 246L308 245.8L309 246.2L319.4 253.3L319.7 253.9L319.7 255.6L319 256.2L308 260.2L306.8 260.3L305.7 260L295.3 252.9L295 252.3Z"/><path class="iso-shade" data-shade="0" d="M319.7 255.6L319 256.2L319 254.5L319.7 253.9ZM319 256.2L308 260.2L308 258.5L319 254.5Z"/><path class="iso-shade" data-shade="1" d="M308 260.2L306.8 260.3L306.8 258.6L308 258.5Z"/><path class="iso-shade" data-shade="3" d="M306.8 260.3L305.7 260L305.7 258.3L306.8 258.6ZM305.7 260L295.3 252.9L295.3 251.1L305.7 258.3ZM295.3 252.9L295 252.3L295 250.5L295.3 251.1Z"/><path class="iso-top" d="M319.4 253.3L319.7 253.9L319 254.5L308 258.5L306.8 258.6L305.7 258.3L295.3 251.1L295 250.5L295.7 250L306.7 246L308 245.8L309 246.2Z"/><path class="iso-line iso-crease" data-tone="faint" d="M319.7 253.9L319 254.5L308 258.5L306.8 258.6L305.7 258.3L295.3 251.1L295 250.5"/><path class="iso-line iso-bevel" data-tone="faint" d="M319.7 253.9L318.8 254.3L307.9 258.3L306.8 258.4L305.9 258.2L295.6 251.1L295 250.5"/><path class="iso-line iso-edge" data-tone="hi" d="M295 250.5L295.7 250L306.7 246L308 245.8L309 246.2L319.4 253.3L319.7 253.9M319.7 255.6L319 256.2L308 260.2L306.8 260.3L305.7 260L295.3 252.9L295 252.3M319.7 253.9L319.7 255.6M295 250.5L295 252.3"/></g><g class="iso-solid"><path class="iso-fill" d="M252.9 252.1L253.5 251.5L264.6 247.5L265.8 247.4L266.9 247.7L277.2 254.8L277.5 255.5L277.5 257.2L276.9 257.7L265.9 261.7L264.6 261.9L263.5 261.5L253.2 254.4L252.9 253.8Z"/><path class="iso-shade" data-shade="0" d="M277.5 257.2L276.9 257.7L276.9 256L277.5 255.5ZM276.9 257.7L265.9 261.7L265.9 260L276.9 256Z"/><path class="iso-shade" data-shade="1" d="M265.9 261.7L264.6 261.9L264.6 260.1L265.9 260Z"/><path class="iso-shade" data-shade="3" d="M264.6 261.9L263.5 261.5L263.5 259.8L264.6 260.1ZM263.5 261.5L253.2 254.4L253.2 252.7L263.5 259.8ZM253.2 254.4L252.9 253.8L252.9 252.1L253.2 252.7Z"/><path class="iso-top" d="M277.2 254.8L277.5 255.5L276.9 256L265.9 260L264.6 260.1L263.5 259.8L253.2 252.7L252.9 252.1L253.5 251.5L264.6 247.5L265.8 247.4L266.9 247.7Z"/><path class="iso-line iso-crease" data-tone="faint" d="M277.5 255.5L276.9 256L265.9 260L264.6 260.1L263.5 259.8L253.2 252.7L252.9 252.1"/><path class="iso-line iso-bevel" data-tone="faint" d="M277.5 255.5L276.6 255.9L265.7 259.8L264.7 260L263.8 259.7L253.5 252.6L252.9 252.1"/><path class="iso-line iso-edge" data-tone="hi" d="M252.9 252.1L253.5 251.5L264.6 247.5L265.8 247.4L266.9 247.7L277.2 254.8L277.5 255.5M277.5 257.2L276.9 257.7L265.9 261.7L264.6 261.9L263.5 261.5L253.2 254.4L252.9 253.8M277.5 255.5L277.5 257.2M252.9 252.1L252.9 253.8"/></g><g class="iso-solid"><path class="iso-fill" d="M364.8 252.7L365.5 252.2L376.5 248.2L377.7 248L378.8 248.4L389.2 255.5L389.5 256.1L389.5 257.8L388.8 258.4L377.8 262.4L376.5 262.5L375.4 262.2L365.1 255.1L364.8 254.4Z"/><path class="iso-shade" data-shade="0" d="M389.5 257.8L388.8 258.4L388.8 256.6L389.5 256.1ZM388.8 258.4L377.8 262.4L377.8 260.7L388.8 256.6Z"/><path class="iso-shade" data-shade="1" d="M377.8 262.4L376.5 262.5L376.5 260.8L377.8 260.7Z"/><path class="iso-shade" data-shade="3" d="M376.5 262.5L375.4 262.2L375.4 260.5L376.5 260.8ZM375.4 262.2L365.1 255.1L365.1 253.3L375.4 260.5ZM365.1 255.1L364.8 254.4L364.8 252.7L365.1 253.3Z"/><path class="iso-top" d="M389.2 255.5L389.5 256.1L388.8 256.6L377.8 260.7L376.5 260.8L375.4 260.5L365.1 253.3L364.8 252.7L365.5 252.2L376.5 248.2L377.7 248L378.8 248.4Z"/><path class="iso-line iso-crease" data-tone="faint" d="M389.5 256.1L388.8 256.6L377.8 260.7L376.5 260.8L375.4 260.5L365.1 253.3L364.8 252.7"/><path class="iso-line iso-bevel" data-tone="faint" d="M389.5 256.1L388.6 256.5L377.6 260.5L376.6 260.6L375.7 260.3L365.4 253.3L364.8 252.7"/><path class="iso-line iso-edge" data-tone="hi" d="M364.8 252.7L365.5 252.2L376.5 248.2L377.7 248L378.8 248.4L389.2 255.5L389.5 256.1M389.5 257.8L388.8 258.4L377.8 262.4L376.5 262.5L375.4 262.2L365.1 255.1L364.8 254.4M389.5 256.1L389.5 257.8M364.8 252.7L364.8 254.4"/></g><g class="iso-solid"><path class="iso-fill" d="M322.6 254.3L323.3 253.7L334.3 249.7L335.6 249.6L336.7 249.9L347 257L347.3 257.6L347.3 259.4L346.6 259.9L335.6 263.9L334.4 264.1L333.3 263.7L322.9 256.6L322.6 256Z"/><path class="iso-shade" data-shade="0" d="M347.3 259.4L346.6 259.9L346.6 258.2L347.3 257.6ZM346.6 259.9L335.6 263.9L335.6 262.2L346.6 258.2Z"/><path class="iso-shade" data-shade="1" d="M335.6 263.9L334.4 264.1L334.4 262.3L335.6 262.2Z"/><path class="iso-shade" data-shade="3" d="M334.4 264.1L333.3 263.7L333.3 262L334.4 262.3ZM333.3 263.7L322.9 256.6L322.9 254.9L333.3 262ZM322.9 256.6L322.6 256L322.6 254.3L322.9 254.9Z"/><path class="iso-top" d="M347 257L347.3 257.6L346.6 258.2L335.6 262.2L334.4 262.3L333.3 262L322.9 254.9L322.6 254.3L323.3 253.7L334.3 249.7L335.6 249.6L336.7 249.9Z"/><path class="iso-line iso-crease" data-tone="faint" d="M347.3 257.6L346.6 258.2L335.6 262.2L334.4 262.3L333.3 262L322.9 254.9L322.6 254.3"/><path class="iso-line iso-bevel" data-tone="faint" d="M347.3 257.6L346.4 258.1L335.5 262L334.4 262.2L333.5 261.9L323.2 254.8L322.6 254.3"/><path class="iso-line iso-edge" data-tone="hi" d="M322.6 254.3L323.3 253.7L334.3 249.7L335.6 249.6L336.7 249.9L347 257L347.3 257.6M347.3 259.4L346.6 259.9L335.6 263.9L334.4 264.1L333.3 263.7L322.9 256.6L322.6 256M347.3 257.6L347.3 259.4M322.6 254.3L322.6 256"/></g><g class="iso-solid"><path class="iso-fill" d="M280.5 255.8L281.2 255.3L292.2 251.3L293.4 251.1L294.5 251.4L304.9 258.6L305.2 259.2L305.2 260.9L304.5 261.5L293.5 265.5L292.2 265.6L291.2 265.3L280.8 258.2L280.5 257.5Z"/><path class="iso-shade" data-shade="0" d="M305.2 260.9L304.5 261.5L304.5 259.7L305.2 259.2ZM304.5 261.5L293.5 265.5L293.5 263.7L304.5 259.7Z"/><path class="iso-shade" data-shade="1" d="M293.5 265.5L292.2 265.6L292.2 263.9L293.5 263.7Z"/><path class="iso-shade" data-shade="3" d="M292.2 265.6L291.2 265.3L291.2 263.6L292.2 263.9ZM291.2 265.3L280.8 258.2L280.8 256.4L291.2 263.6ZM280.8 258.2L280.5 257.5L280.5 255.8L280.8 256.4Z"/><path class="iso-top" d="M304.9 258.6L305.2 259.2L304.5 259.7L293.5 263.7L292.2 263.9L291.2 263.6L280.8 256.4L280.5 255.8L281.2 255.3L292.2 251.3L293.4 251.1L294.5 251.4Z"/><path class="iso-line iso-crease" data-tone="faint" d="M305.2 259.2L304.5 259.7L293.5 263.7L292.2 263.9L291.2 263.6L280.8 256.4L280.5 255.8"/><path class="iso-line iso-bevel" data-tone="faint" d="M305.2 259.2L304.3 259.6L293.3 263.6L292.3 263.7L291.4 263.4L281.1 256.4L280.5 255.8"/><path class="iso-line iso-edge" data-tone="hi" d="M280.5 255.8L281.2 255.3L292.2 251.3L293.4 251.1L294.5 251.4L304.9 258.6L305.2 259.2M305.2 260.9L304.5 261.5L293.5 265.5L292.2 265.6L291.2 265.3L280.8 258.2L280.5 257.5M305.2 259.2L305.2 260.9M280.5 255.8L280.5 257.5"/></g><g class="iso-solid"><path class="iso-fill" d="M350.3 258L350.9 257.5L362 253.4L363.2 253.3L364.3 253.6L374.6 260.8L374.9 261.4L374.9 263.1L374.3 263.6L363.2 267.7L362 267.8L360.9 267.5L350.6 260.3L350.3 259.7Z"/><path class="iso-shade" data-shade="0" d="M374.9 263.1L374.3 263.6L374.3 261.9L374.9 261.4ZM374.3 263.6L363.2 267.7L363.2 265.9L374.3 261.9Z"/><path class="iso-shade" data-shade="1" d="M363.2 267.7L362 267.8L362 266.1L363.2 265.9Z"/><path class="iso-shade" data-shade="3" d="M362 267.8L360.9 267.5L360.9 265.7L362 266.1ZM360.9 267.5L350.6 260.3L350.6 258.6L360.9 265.7ZM350.6 260.3L350.3 259.7L350.3 258L350.6 258.6Z"/><path class="iso-top" d="M374.6 260.8L374.9 261.4L374.3 261.9L363.2 265.9L362 266.1L360.9 265.7L350.6 258.6L350.3 258L350.9 257.5L362 253.4L363.2 253.3L364.3 253.6Z"/><path class="iso-line iso-crease" data-tone="faint" d="M374.9 261.4L374.3 261.9L363.2 265.9L362 266.1L360.9 265.7L350.6 258.6L350.3 258"/><path class="iso-line iso-bevel" data-tone="faint" d="M374.9 261.4L374 261.8L363.1 265.8L362.1 265.9L361.1 265.6L350.9 258.5L350.3 258"/><path class="iso-line iso-edge" data-tone="hi" d="M350.3 258L350.9 257.5L362 253.4L363.2 253.3L364.3 253.6L374.6 260.8L374.9 261.4M374.9 263.1L374.3 263.6L363.2 267.7L362 267.8L360.9 267.5L350.6 260.3L350.3 259.7M374.9 261.4L374.9 263.1M350.3 258L350.3 259.7"/></g><g class="iso-solid"><path class="iso-fill" d="M308.1 259.5L308.8 259L319.8 255L321 254.8L322.1 255.2L332.5 262.3L332.8 262.9L332.8 264.6L332.1 265.2L321.1 269.2L319.9 269.3L318.8 269L308.4 261.9L308.1 261.3Z"/><path class="iso-shade" data-shade="0" d="M332.8 264.6L332.1 265.2L332.1 263.5L332.8 262.9ZM332.1 265.2L321.1 269.2L321.1 267.5L332.1 263.5Z"/><path class="iso-shade" data-shade="1" d="M321.1 269.2L319.9 269.3L319.9 267.6L321.1 267.5Z"/><path class="iso-shade" data-shade="3" d="M319.9 269.3L318.8 269L318.8 267.3L319.9 267.6ZM318.8 269L308.4 261.9L308.4 260.2L318.8 267.3ZM308.4 261.9L308.1 261.3L308.1 259.5L308.4 260.2Z"/><path class="iso-top" d="M332.5 262.3L332.8 262.9L332.1 263.5L321.1 267.5L319.9 267.6L318.8 267.3L308.4 260.2L308.1 259.5L308.8 259L319.8 255L321 254.8L322.1 255.2Z"/><path class="iso-line iso-crease" data-tone="faint" d="M332.8 262.9L332.1 263.5L321.1 267.5L319.9 267.6L318.8 267.3L308.4 260.2L308.1 259.5"/><path class="iso-line iso-bevel" data-tone="faint" d="M332.8 262.9L331.9 263.4L321 267.3L319.9 267.5L319 267.2L308.7 260.1L308.1 259.5"/><path class="iso-line iso-edge" data-tone="hi" d="M308.1 259.5L308.8 259L319.8 255L321 254.8L322.1 255.2L332.5 262.3L332.8 262.9M332.8 264.6L332.1 265.2L321.1 269.2L319.9 269.3L318.8 269L308.4 261.9L308.1 261.3M332.8 262.9L332.8 264.6M308.1 259.5L308.1 261.3"/></g><g class="iso-solid"><path class="iso-fill" d="M298.2 367.3L298.2 366.8L298.2 366.4L298.2 365.9L298.3 365.5L298.3 365.1L298.3 364.7L298.4 364.3L298.4 364.1L298.4 363.9L298.5 363.8L298.5 363.8L351.3 366.2L351.4 366.2L351.4 366.4L351.4 366.6L351.4 367L351.4 367.3L351.4 367.7L351.4 368.2L351.4 368.6L351.4 369.1L351.3 369.5L351.3 369.9L351.2 370.2L351.2 370.5L351.2 370.7L351.1 370.8L351.1 370.8L298.3 368.4L298.3 368.3L298.2 368.2L298.2 367.9L298.2 367.6Z"/><path class="iso-shade" data-shade="0" d="M351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.2 368.5L351.4 367.3L351.4 367.7L351.4 368.2L351.4 368.6L351.4 369.1L351.3 369.5L351.3 369.9L351.2 370.2L351.2 370.5L351.2 370.7L351.1 370.8L351.1 370.8L351.1 370.7L351 370.6L351 370.3L351 370L351 369.6L351 369.2L351 368.8L351 368.3L351.1 367.9L351.1 367.5L351.1 367.1L351.2 366.7L351.2 366.5L351.2 366.3L351.3 366.2L351.3 366.2L351.4 366.2L351.4 366.4L351.4 366.6L351.4 367L351.4 367.3ZM351 369.6L351 370L351 370.3L351 370.6L351.1 370.7L351.1 370.8L298.3 368.4L298.3 368.3L298.2 368.2L298.2 367.9L298.2 367.6L298.2 367.3Z"/><path class="iso-shade" data-shade="1" d="M351 369.2L351 369.6L298.2 367.3L298.2 366.8Z"/><path class="iso-shade" data-shade="2" d="M351 368.3L351 368.8L351 369.2L298.2 366.8L298.2 366.4L298.2 365.9Z"/><path class="iso-shade" data-shade="3" d="M351.1 367.9L351 368.3L298.2 365.9L298.3 365.5Z"/><path class="iso-top" d="M351.3 366.2L351.3 366.2L351.2 366.3L351.2 366.5L351.2 366.7L351.1 367.1L351.1 367.5L351.1 367.9L298.3 365.5L298.3 365.1L298.3 364.7L298.4 364.3L298.4 364.1L298.4 363.9L298.5 363.8L298.5 363.8Z"/><path class="iso-line iso-edge" data-tone="lo" d="M298.2 367.3L298.2 366.8L298.2 366.4L298.2 365.9L298.3 365.5L298.3 365.1L298.3 364.7L298.4 364.3L298.4 364.1L298.4 363.9L298.5 363.8L298.5 363.8L351.3 366.2L351.4 366.2L351.4 366.4L351.4 366.6L351.4 367L351.4 367.3L351.4 367.7L351.4 368.2L351.4 368.6L351.4 369.1L351.3 369.5L351.3 369.9L351.2 370.2L351.2 370.5L351.2 370.7L351.1 370.8L351.1 370.8L298.3 368.4L298.3 368.3L298.2 368.2L298.2 367.9L298.2 367.6Z"/></g><g class="iso-solid"><path class="iso-fill" d="M354.8 406.2L354.8 405.8L354.9 405.4L366.7 379.6L366.9 379.3L367.2 379L367.5 378.8L367.9 378.6L368.4 378.6L368.8 378.6L369.2 378.7L369.7 378.8L370.1 379.1L370.4 379.4L370.7 379.7L370.9 380.1L371 380.5L371.1 380.9L371 381.2L370.9 381.6L359.1 407.5L358.9 407.8L358.6 408.1L358.3 408.3L357.9 408.4L357.5 408.5L357 408.5L356.6 408.4L356.2 408.2L355.8 408L355.4 407.7L355.1 407.4L354.9 407L354.8 406.6Z"/><path class="iso-shade" data-shade="0" d="M370.7 379.7L370.9 380.1L371 380.5L371.1 380.9L371 381.2L370.9 381.6L359.1 407.5L359.3 407.1L359.3 406.7L359.3 406.3L359.1 405.9L358.9 405.5Z"/><path class="iso-shade" data-shade="1" d="M370.1 379.1L370.4 379.4L370.7 379.7L358.9 405.5L358.6 405.2L358.3 404.9ZM354.8 406.2L354.8 405.8L354.9 405.4L355.1 405.1L355.4 404.8L355.8 404.6L356.2 404.5L356.6 404.4L357 404.4L357.5 404.5L357.9 404.7L358.3 404.9L358.6 405.2L358.9 405.5L359.1 405.9L359.3 406.3L359.3 406.7L359.3 407.1L359.1 407.5L358.9 407.8L358.6 408.1L358.3 408.3L357.9 408.4L357.5 408.5L357 408.5L356.6 408.4L356.2 408.2L355.8 408L355.4 407.7L355.1 407.4L354.9 407L354.8 406.6L354.8 406.2L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4L357 406.4Z"/><path class="iso-shade" data-shade="2" d="M369.7 378.8L370.1 379.1L358.3 404.9L357.9 404.7Z"/><path class="iso-shade" data-shade="3" d="M369.2 378.7L369.7 378.8L357.9 404.7L357.5 404.5Z"/><path class="iso-top" d="M366.7 379.6L366.9 379.3L367.2 379L367.5 378.8L367.9 378.6L368.4 378.6L368.8 378.6L369.2 378.7L357.5 404.5L357 404.4L356.6 404.4L356.2 404.5L355.8 404.6L355.4 404.8L355.1 405.1L354.9 405.4Z"/><path class="iso-line iso-edge" data-tone="lo" d="M354.8 406.2L354.8 405.8L354.9 405.4L366.7 379.6L366.9 379.3L367.2 379L367.5 378.8L367.9 378.6L368.4 378.6L368.8 378.6L369.2 378.7L369.7 378.8L370.1 379.1L370.4 379.4L370.7 379.7L370.9 380.1L371 380.5L371.1 380.9L371 381.2L370.9 381.6L359.1 407.5L358.9 407.8L358.6 408.1L358.3 408.3L357.9 408.4L357.5 408.5L357 408.5L356.6 408.4L356.2 408.2L355.8 408L355.4 407.7L355.1 407.4L354.9 407L354.8 406.6Z"/></g><g class="iso-solid"><path class="iso-fill" d="M342.8 363.7L343 363L343.8 362.5L358.6 357.2L359.8 356.9L361.1 357L362.1 357.4L376.7 367.5L377.2 368.1L377.2 382.5L377 383.2L376.2 383.7L361.4 389L360.2 389.3L358.9 389.2L357.9 388.8L343.3 378.7L342.8 378.1Z"/><path class="iso-shade" data-shade="0" d="M377.2 382.5L377 383.2L377 368.8L377.2 368.1ZM377 383.2L376.2 383.7L376.2 369.3L377 368.8ZM376.2 383.7L361.4 389L361.4 374.6L376.2 369.3Z"/><path class="iso-shade" data-shade="1" d="M361.4 389L360.2 389.3L360.2 374.9L361.4 374.6Z"/><path class="iso-shade" data-shade="2" d="M360.2 389.3L358.9 389.2L358.9 374.8L360.2 374.9Z"/><path class="iso-shade" data-shade="3" d="M358.9 389.2L357.9 388.8L357.9 374.4L358.9 374.8ZM357.9 388.8L343.3 378.7L343.3 364.3L357.9 374.4ZM343.3 378.7L342.8 378.1L342.8 363.7L343.3 364.3Z"/><path class="iso-top" d="M376.7 367.5L377.2 368.1L377 368.8L376.2 369.3L361.4 374.6L360.2 374.9L358.9 374.8L357.9 374.4L343.3 364.3L342.8 363.7L343 363L343.8 362.5L358.6 357.2L359.8 356.9L361.1 357L362.1 357.4Z"/><path class="iso-line iso-crease" data-tone="faint" d="M377.2 368.1L377 368.8L376.2 369.3L361.4 374.6L360.2 374.9L358.9 374.8L357.9 374.4L343.3 364.3L342.8 363.7"/><path class="iso-line iso-bevel" data-tone="faint" d="M377.2 368.1L376.1 368.6L375.5 368.9L360.9 374.2L360.1 374.4L359.3 374.3L358.6 374L344.1 364L342.8 363.7"/><path class="iso-line iso-edge" data-tone="hi" d="M342.8 363.7L343 363L343.8 362.5L358.6 357.2L359.8 356.9L361.1 357L362.1 357.4L376.7 367.5L377.2 368.1M377.2 382.5L377 383.2L376.2 383.7L361.4 389L360.2 389.3L358.9 389.2L357.9 388.8L343.3 378.7L342.8 378.1M377.2 368.1L377.2 382.5M342.8 363.7L342.8 378.1"/></g><g class="iso-dots" data-tone="mid"><circle cx="346.7" cy="369.5" r="0.8"/><circle cx="350.6" cy="372.2" r="0.8"/><circle cx="354.5" cy="374.9" r="0.8"/></g><g class="iso-solid"><path class="iso-fill" d="M266 261.1L266.6 260.5L277.7 256.5L278.9 256.4L280 256.7L290.3 263.8L290.6 264.5L290.6 266.2L290 266.7L278.9 270.7L277.7 270.9L276.6 270.6L266.3 263.4L266 262.8Z"/><path class="iso-shade" data-shade="0" d="M290.6 266.2L290 266.7L290 265L290.6 264.5ZM290 266.7L278.9 270.7L278.9 269L290 265Z"/><path class="iso-shade" data-shade="1" d="M278.9 270.7L277.7 270.9L277.7 269.2L278.9 269Z"/><path class="iso-shade" data-shade="3" d="M277.7 270.9L276.6 270.6L276.6 268.8L277.7 269.2ZM276.6 270.6L266.3 263.4L266.3 261.7L276.6 268.8ZM266.3 263.4L266 262.8L266 261.1L266.3 261.7Z"/><path class="iso-top" d="M290.3 263.8L290.6 264.5L290 265L278.9 269L277.7 269.2L276.6 268.8L266.3 261.7L266 261.1L266.6 260.5L277.7 256.5L278.9 256.4L280 256.7Z"/><path class="iso-line iso-crease" data-tone="faint" d="M290.6 264.5L290 265L278.9 269L277.7 269.2L276.6 268.8L266.3 261.7L266 261.1"/><path class="iso-line iso-bevel" data-tone="faint" d="M290.6 264.5L289.7 264.9L278.8 268.9L277.8 269L276.9 268.7L266.6 261.6L266 261.1"/><path class="iso-line iso-edge" data-tone="hi" d="M266 261.1L266.6 260.5L277.7 256.5L278.9 256.4L280 256.7L290.3 263.8L290.6 264.5M290.6 266.2L290 266.7L278.9 270.7L277.7 270.9L276.6 270.6L266.3 263.4L266 262.8M290.6 264.5L290.6 266.2M266 261.1L266 262.8"/></g><g class="iso-solid"><path class="iso-fill" d="M377.9 261.7L378.5 261.2L389.6 257.2L390.8 257L391.9 257.4L402.3 264.5L402.6 265.1L402.6 266.8L401.9 267.4L390.9 271.4L389.6 271.5L388.5 271.2L378.2 264.1L377.9 263.5Z"/><path class="iso-shade" data-shade="0" d="M402.6 266.8L401.9 267.4L401.9 265.7L402.6 265.1ZM401.9 267.4L390.9 271.4L390.9 269.7L401.9 265.7Z"/><path class="iso-shade" data-shade="1" d="M390.9 271.4L389.6 271.5L389.6 269.8L390.9 269.7Z"/><path class="iso-shade" data-shade="3" d="M389.6 271.5L388.5 271.2L388.5 269.5L389.6 269.8ZM388.5 271.2L378.2 264.1L378.2 262.3L388.5 269.5ZM378.2 264.1L377.9 263.5L377.9 261.7L378.2 262.3Z"/><path class="iso-top" d="M402.3 264.5L402.6 265.1L401.9 265.7L390.9 269.7L389.6 269.8L388.5 269.5L378.2 262.3L377.9 261.7L378.5 261.2L389.6 257.2L390.8 257L391.9 257.4Z"/><path class="iso-line iso-crease" data-tone="faint" d="M402.6 265.1L401.9 265.7L390.9 269.7L389.6 269.8L388.5 269.5L378.2 262.3L377.9 261.7"/><path class="iso-line iso-bevel" data-tone="faint" d="M402.6 265.1L401.6 265.5L390.7 269.5L389.7 269.6L388.8 269.4L378.5 262.3L377.9 261.7"/><path class="iso-line iso-edge" data-tone="hi" d="M377.9 261.7L378.5 261.2L389.6 257.2L390.8 257L391.9 257.4L402.3 264.5L402.6 265.1M402.6 266.8L401.9 267.4L390.9 271.4L389.6 271.5L388.5 271.2L378.2 264.1L377.9 263.5M402.6 265.1L402.6 266.8M377.9 261.7L377.9 263.5"/></g><path class="iso-line" data-tone="faint" style="stroke-dasharray:2 3" d="M340.0156571999717 289.71997053310645L340.0156571999717 160.13766975894322"/><path class="iso-line" data-tone="faint" style="stroke-dasharray:2 3" d="M476.82610567524125 383.8716844395634L476.82610567524125 254.28938366540024"/><path class="iso-line" data-tone="faint" style="stroke-dasharray:2 3" d="M243.17389432475875 324.89980014103287L243.17389432475875 195.31749936686967"/><path class="iso-line" data-tone="faint" style="stroke-dasharray:2 3" d="M379.9843428000283 419.05151404748983L379.9843428000283 289.46921327332666"/><g class="iso-solid"><path class="iso-fill" d="M335.7 263.3L336.4 262.7L347.4 258.7L348.7 258.6L349.8 258.9L360.1 266L360.4 266.7L360.4 268.4L359.7 268.9L348.7 272.9L347.5 273.1L346.4 272.7L336 265.6L335.7 265Z"/><path class="iso-shade" data-shade="0" d="M360.4 268.4L359.7 268.9L359.7 267.2L360.4 266.7ZM359.7 268.9L348.7 272.9L348.7 271.2L359.7 267.2Z"/><path class="iso-shade" data-shade="1" d="M348.7 272.9L347.5 273.1L347.5 271.4L348.7 271.2Z"/><path class="iso-shade" data-shade="3" d="M347.5 273.1L346.4 272.7L346.4 271L347.5 271.4ZM346.4 272.7L336 265.6L336 263.9L346.4 271ZM336 265.6L335.7 265L335.7 263.3L336 263.9Z"/><path class="iso-top" d="M360.1 266L360.4 266.7L359.7 267.2L348.7 271.2L347.5 271.4L346.4 271L336 263.9L335.7 263.3L336.4 262.7L347.4 258.7L348.7 258.6L349.8 258.9Z"/><path class="iso-line iso-crease" data-tone="faint" d="M360.4 266.7L359.7 267.2L348.7 271.2L347.5 271.4L346.4 271L336 263.9L335.7 263.3"/><path class="iso-line iso-bevel" data-tone="faint" d="M360.4 266.7L359.5 267.1L348.6 271.1L347.5 271.2L346.6 270.9L336.3 263.8L335.7 263.3"/><path class="iso-line iso-edge" data-tone="hi" d="M335.7 263.3L336.4 262.7L347.4 258.7L348.7 258.6L349.8 258.9L360.1 266L360.4 266.7M360.4 268.4L359.7 268.9L348.7 272.9L347.5 273.1L346.4 272.7L336 265.6L335.7 265M360.4 266.7L360.4 268.4M335.7 263.3L335.7 265"/></g><g class="iso-solid"><path class="iso-fill" d="M293.6 264.8L294.3 264.3L305.3 260.3L306.5 260.1L307.6 260.5L318 267.6L318.3 268.2L318.3 269.9L317.6 270.5L306.6 274.5L305.3 274.6L304.2 274.3L293.9 267.2L293.6 266.5Z"/><path class="iso-shade" data-shade="0" d="M318.3 269.9L317.6 270.5L317.6 268.7L318.3 268.2ZM317.6 270.5L306.6 274.5L306.6 272.7L317.6 268.7Z"/><path class="iso-shade" data-shade="1" d="M306.6 274.5L305.3 274.6L305.3 272.9L306.6 272.7Z"/><path class="iso-shade" data-shade="3" d="M305.3 274.6L304.2 274.3L304.2 272.6L305.3 272.9ZM304.2 274.3L293.9 267.2L293.9 265.4L304.2 272.6ZM293.9 267.2L293.6 266.5L293.6 264.8L293.9 265.4Z"/><path class="iso-top" d="M318 267.6L318.3 268.2L317.6 268.7L306.6 272.7L305.3 272.9L304.2 272.6L293.9 265.4L293.6 264.8L294.3 264.3L305.3 260.3L306.5 260.1L307.6 260.5Z"/><path class="iso-line iso-crease" data-tone="faint" d="M318.3 268.2L317.6 268.7L306.6 272.7L305.3 272.9L304.2 272.6L293.9 265.4L293.6 264.8"/><path class="iso-line iso-bevel" data-tone="faint" d="M318.3 268.2L317.4 268.6L306.4 272.6L305.4 272.7L304.5 272.4L294.2 265.4L293.6 264.8"/><path class="iso-line iso-edge" data-tone="hi" d="M293.6 264.8L294.3 264.3L305.3 260.3L306.5 260.1L307.6 260.5L318 267.6L318.3 268.2M318.3 269.9L317.6 270.5L306.6 274.5L305.3 274.6L304.2 274.3L293.9 267.2L293.6 266.5M318.3 268.2L318.3 269.9M293.6 264.8L293.6 266.5"/></g><g class="iso-solid"><path class="iso-fill" d="M244.5 322.6L244.8 321.7L245.9 321L337.3 287.8L338.9 287.5L340.6 287.6L342 288.2L474.9 379.6L475.5 380.5L475.5 386.2L475.2 387.1L474.1 387.7L382.7 421L381.1 421.3L379.4 421.1L378 420.6L245.1 329.1L244.5 328.3Z"/><path class="iso-shade" data-shade="0" d="M475.5 386.2L475.2 387.1L475.2 381.3L475.5 380.5ZM475.2 387.1L474.1 387.7L474.1 382L475.2 381.3ZM474.1 387.7L382.7 421L382.7 415.2L474.1 382Z"/><path class="iso-shade" data-shade="1" d="M382.7 421L381.1 421.3L381.1 415.5L382.7 415.2Z"/><path class="iso-shade" data-shade="2" d="M381.1 421.3L379.4 421.1L379.4 415.4L381.1 415.5Z"/><path class="iso-shade" data-shade="3" d="M379.4 421.1L378 420.6L378 414.8L379.4 415.4ZM378 420.6L245.1 329.1L245.1 323.4L378 414.8ZM245.1 329.1L244.5 328.3L244.5 322.6L245.1 323.4Z"/><path class="iso-top" d="M474.9 379.6L475.5 380.5L475.2 381.3L474.1 382L382.7 415.2L381.1 415.5L379.4 415.4L378 414.8L245.1 323.4L244.5 322.6L244.8 321.7L245.9 321L337.3 287.8L338.9 287.5L340.6 287.6L342 288.2Z"/><path class="iso-line iso-crease" data-tone="faint" d="M475.5 380.5L475.2 381.3L474.1 382L382.7 415.2L381.1 415.5L379.4 415.4L378 414.8L245.1 323.4L244.5 322.6"/><path class="iso-line iso-bevel" data-tone="faint" d="M475.5 380.5L474.5 381.1L473.6 381.7L382.3 414.8L381 415.1L379.7 415L378.6 414.5L245.9 323.2L244.5 322.6"/><path class="iso-line iso-edge" data-tone="lo" d="M244.5 322.6L244.8 321.7L245.9 321L337.3 287.8L338.9 287.5L340.6 287.6L342 288.2L474.9 379.6L475.5 380.5M475.5 386.2L475.2 387.1L474.1 387.7L382.7 421L381.1 421.3L379.4 421.1L378 420.6L245.1 329.1L244.5 328.3M475.5 380.5L475.5 386.2M244.5 322.6L244.5 328.3"/></g><path class="iso-line" data-tone="faint" d="M467.5 380.3L381.5 411.5L252.5 322.8L338.5 291.5Z"/><g class="iso-solid"><path class="iso-fill" d="M363.4 267L364 266.5L375.1 262.5L376.3 262.3L377.4 262.6L387.7 269.8L388 270.4L388 272.1L387.4 272.7L376.3 276.7L375.1 276.8L374 276.5L363.7 269.4L363.4 268.7Z"/><path class="iso-shade" data-shade="0" d="M388 272.1L387.4 272.7L387.4 270.9L388 270.4ZM387.4 272.7L376.3 276.7L376.3 274.9L387.4 270.9Z"/><path class="iso-shade" data-shade="1" d="M376.3 276.7L375.1 276.8L375.1 275.1L376.3 274.9Z"/><path class="iso-shade" data-shade="3" d="M375.1 276.8L374 276.5L374 274.8L375.1 275.1ZM374 276.5L363.7 269.4L363.7 267.6L374 274.8ZM363.7 269.4L363.4 268.7L363.4 267L363.7 267.6Z"/><path class="iso-top" d="M387.7 269.8L388 270.4L387.4 270.9L376.3 274.9L375.1 275.1L374 274.8L363.7 267.6L363.4 267L364 266.5L375.1 262.5L376.3 262.3L377.4 262.6Z"/><path class="iso-line iso-crease" data-tone="faint" d="M388 270.4L387.4 270.9L376.3 274.9L375.1 275.1L374 274.8L363.7 267.6L363.4 267"/><path class="iso-line iso-bevel" data-tone="faint" d="M388 270.4L387.1 270.8L376.2 274.8L375.2 274.9L374.2 274.6L364 267.6L363.4 267"/><path class="iso-line iso-edge" data-tone="hi" d="M363.4 267L364 266.5L375.1 262.5L376.3 262.3L377.4 262.6L387.7 269.8L388 270.4M388 272.1L387.4 272.7L376.3 276.7L375.1 276.8L374 276.5L363.7 269.4L363.4 268.7M388 270.4L388 272.1M363.4 267L363.4 268.7"/></g><g class="iso-solid"><path class="iso-fill" d="M321.2 268.6L321.9 268L332.9 264L334.1 263.9L335.2 264.2L345.6 271.3L345.9 271.9L345.9 273.7L345.2 274.2L334.2 278.2L333 278.4L331.9 278L321.5 270.9L321.2 270.3Z"/><path class="iso-shade" data-shade="0" d="M345.9 273.7L345.2 274.2L345.2 272.5L345.9 271.9ZM345.2 274.2L334.2 278.2L334.2 276.5L345.2 272.5Z"/><path class="iso-shade" data-shade="1" d="M334.2 278.2L333 278.4L333 276.6L334.2 276.5Z"/><path class="iso-shade" data-shade="3" d="M333 278.4L331.9 278L331.9 276.3L333 276.6ZM331.9 278L321.5 270.9L321.5 269.2L331.9 276.3ZM321.5 270.9L321.2 270.3L321.2 268.6L321.5 269.2Z"/><path class="iso-top" d="M345.6 271.3L345.9 271.9L345.2 272.5L334.2 276.5L333 276.6L331.9 276.3L321.5 269.2L321.2 268.6L321.9 268L332.9 264L334.1 263.9L335.2 264.2Z"/><path class="iso-line iso-crease" data-tone="faint" d="M345.9 271.9L345.2 272.5L334.2 276.5L333 276.6L331.9 276.3L321.5 269.2L321.2 268.6"/><path class="iso-line iso-bevel" data-tone="faint" d="M345.9 271.9L345 272.4L334 276.3L333 276.5L332.1 276.2L321.8 269.1L321.2 268.6"/><path class="iso-line iso-edge" data-tone="hi" d="M321.2 268.6L321.9 268L332.9 264L334.1 263.9L335.2 264.2L345.6 271.3L345.9 271.9M345.9 273.7L345.2 274.2L334.2 278.2L333 278.4L331.9 278L321.5 270.9L321.2 270.3M345.9 271.9L345.9 273.7M321.2 268.6L321.2 270.3"/></g><g class="iso-solid"><path class="iso-fill" d="M279.1 270.1L279.7 269.5L290.8 265.5L292 265.4L293.1 265.7L303.4 272.9L303.7 273.5L303.7 275.2L303.1 275.7L292 279.8L290.8 279.9L289.7 279.6L279.4 272.4L279.1 271.8Z"/><path class="iso-shade" data-shade="0" d="M303.7 275.2L303.1 275.7L303.1 274L303.7 273.5ZM303.1 275.7L292 279.8L292 278L303.1 274Z"/><path class="iso-shade" data-shade="1" d="M292 279.8L290.8 279.9L290.8 278.2L292 278Z"/><path class="iso-shade" data-shade="3" d="M290.8 279.9L289.7 279.6L289.7 277.8L290.8 278.2ZM289.7 279.6L279.4 272.4L279.4 270.7L289.7 277.8ZM279.4 272.4L279.1 271.8L279.1 270.1L279.4 270.7Z"/><path class="iso-top" d="M303.4 272.9L303.7 273.5L303.1 274L292 278L290.8 278.2L289.7 277.8L279.4 270.7L279.1 270.1L279.7 269.5L290.8 265.5L292 265.4L293.1 265.7Z"/><path class="iso-line iso-crease" data-tone="faint" d="M303.7 273.5L303.1 274L292 278L290.8 278.2L289.7 277.8L279.4 270.7L279.1 270.1"/><path class="iso-line iso-bevel" data-tone="faint" d="M303.7 273.5L302.8 273.9L291.9 277.9L290.9 278L289.9 277.7L279.7 270.6L279.1 270.1"/><path class="iso-line iso-edge" data-tone="hi" d="M279.1 270.1L279.7 269.5L290.8 265.5L292 265.4L293.1 265.7L303.4 272.9L303.7 273.5M303.7 275.2L303.1 275.7L292 279.8L290.8 279.9L289.7 279.6L279.4 272.4L279.1 271.8M303.7 273.5L303.7 275.2M279.1 270.1L279.1 271.8"/></g><g class="iso-solid"><path class="iso-fill" d="M253.8 309L255.2 308L335.9 278.6L338.3 278.3L340.5 279L465.6 365.1L466.2 366.3L466.2 368.6L464.8 369.7L384.1 399L381.7 399.3L379.5 398.7L254.4 312.6L253.8 311.3Z"/><path class="iso-shade" data-shade="0" d="M466.2 368.6L464.8 369.7L464.8 367.4L466.2 366.3ZM464.8 369.7L384.1 399L384.1 396.7L464.8 367.4Z"/><path class="iso-shade" data-shade="1" d="M384.1 399L381.7 399.3L381.7 397L384.1 396.7Z"/><path class="iso-shade" data-shade="3" d="M381.7 399.3L379.5 398.7L379.5 396.4L381.7 397ZM379.5 398.7L254.4 312.6L254.4 310.3L379.5 396.4ZM254.4 312.6L253.8 311.3L253.8 309L254.4 310.3Z"/><path class="iso-top" d="M465.6 365.1L466.2 366.3L464.8 367.4L384.1 396.7L381.7 397L379.5 396.4L254.4 310.3L253.8 309L255.2 308L335.9 278.6L338.3 278.3L340.5 279Z"/><path class="iso-line iso-crease" data-tone="faint" d="M466.2 366.3L464.8 367.4L384.1 396.7L381.7 397L379.5 396.4L254.4 310.3L253.8 309"/><path class="iso-line iso-bevel" data-tone="faint" d="M466.2 366.3L464.5 367.2L383.9 396.5L381.7 396.8L379.8 396.2L254.9 310.2L253.8 309"/><path class="iso-line iso-edge" data-tone="mid" d="M253.8 309L255.2 308L335.9 278.6L338.3 278.3L340.5 279L465.6 365.1L466.2 366.3M466.2 368.6L464.8 369.7L384.1 399L381.7 399.3L379.5 398.7L254.4 312.6L253.8 311.3M466.2 366.3L466.2 368.6M253.8 309L253.8 311.3"/></g><g class="iso-solid"><path class="iso-fill" d="M391 270.7L391.6 270.2L402.7 266.2L403.9 266L405 266.4L415.4 273.5L415.7 274.1L415.7 275.9L415 276.4L404 280.4L402.7 280.5L401.6 280.2L391.3 273.1L391 272.5Z"/><path class="iso-shade" data-shade="0" d="M415.7 275.9L415 276.4L415 274.7L415.7 274.1ZM415 276.4L404 280.4L404 278.7L415 274.7Z"/><path class="iso-shade" data-shade="1" d="M404 280.4L402.7 280.5L402.7 278.8L404 278.7Z"/><path class="iso-shade" data-shade="3" d="M402.7 280.5L401.6 280.2L401.6 278.5L402.7 278.8ZM401.6 280.2L391.3 273.1L391.3 271.4L401.6 278.5ZM391.3 273.1L391 272.5L391 270.7L391.3 271.4Z"/><path class="iso-top" d="M415.4 273.5L415.7 274.1L415 274.7L404 278.7L402.7 278.8L401.6 278.5L391.3 271.4L391 270.7L391.6 270.2L402.7 266.2L403.9 266L405 266.4Z"/><path class="iso-line iso-crease" data-tone="faint" d="M415.7 274.1L415 274.7L404 278.7L402.7 278.8L401.6 278.5L391.3 271.4L391 270.7"/><path class="iso-line iso-bevel" data-tone="faint" d="M415.7 274.1L414.7 274.6L403.8 278.5L402.8 278.7L401.9 278.4L391.6 271.3L391 270.7"/><path class="iso-line iso-edge" data-tone="hi" d="M391 270.7L391.6 270.2L402.7 266.2L403.9 266L405 266.4L415.4 273.5L415.7 274.1M415.7 275.9L415 276.4L404 280.4L402.7 280.5L401.6 280.2L391.3 273.1L391 272.5M415.7 274.1L415.7 275.9M391 270.7L391 272.5"/></g><g class="iso-solid"><path class="iso-fill" d="M348.8 272.3L349.5 271.7L360.5 267.7L361.8 267.6L362.8 267.9L373.2 275L373.5 275.7L373.5 277.4L372.8 277.9L361.8 281.9L360.6 282.1L359.5 281.8L349.1 274.6L348.8 274Z"/><path class="iso-shade" data-shade="0" d="M373.5 277.4L372.8 277.9L372.8 276.2L373.5 275.7ZM372.8 277.9L361.8 281.9L361.8 280.2L372.8 276.2Z"/><path class="iso-shade" data-shade="1" d="M361.8 281.9L360.6 282.1L360.6 280.4L361.8 280.2Z"/><path class="iso-shade" data-shade="3" d="M360.6 282.1L359.5 281.8L359.5 280L360.6 280.4ZM359.5 281.8L349.1 274.6L349.1 272.9L359.5 280ZM349.1 274.6L348.8 274L348.8 272.3L349.1 272.9Z"/><path class="iso-top" d="M373.2 275L373.5 275.7L372.8 276.2L361.8 280.2L360.6 280.4L359.5 280L349.1 272.9L348.8 272.3L349.5 271.7L360.5 267.7L361.8 267.6L362.8 267.9Z"/><path class="iso-line iso-crease" data-tone="faint" d="M373.5 275.7L372.8 276.2L361.8 280.2L360.6 280.4L359.5 280L349.1 272.9L348.8 272.3"/><path class="iso-line iso-bevel" data-tone="faint" d="M373.5 275.7L372.6 276.1L361.7 280.1L360.6 280.2L359.7 279.9L349.4 272.8L348.8 272.3"/><path class="iso-line iso-edge" data-tone="hi" d="M348.8 272.3L349.5 271.7L360.5 267.7L361.8 267.6L362.8 267.9L373.2 275L373.5 275.7M373.5 277.4L372.8 277.9L361.8 281.9L360.6 282.1L359.5 281.8L349.1 274.6L348.8 274M373.5 275.7L373.5 277.4M348.8 272.3L348.8 274"/></g><g class="iso-solid"><path class="iso-fill" d="M306.7 273.8L307.3 273.3L318.4 269.3L319.6 269.1L320.7 269.5L331.1 276.6L331.4 277.2L331.4 278.9L330.7 279.5L319.7 283.5L318.4 283.6L317.3 283.3L307 276.2L306.7 275.6Z"/><path class="iso-shade" data-shade="0" d="M331.4 278.9L330.7 279.5L330.7 277.8L331.4 277.2ZM330.7 279.5L319.7 283.5L319.7 281.8L330.7 277.8Z"/><path class="iso-shade" data-shade="1" d="M319.7 283.5L318.4 283.6L318.4 281.9L319.7 281.8Z"/><path class="iso-shade" data-shade="3" d="M318.4 283.6L317.3 283.3L317.3 281.6L318.4 281.9ZM317.3 283.3L307 276.2L307 274.4L317.3 281.6ZM307 276.2L306.7 275.6L306.7 273.8L307 274.4Z"/><path class="iso-top" d="M331.1 276.6L331.4 277.2L330.7 277.8L319.7 281.8L318.4 281.9L317.3 281.6L307 274.4L306.7 273.8L307.3 273.3L318.4 269.3L319.6 269.1L320.7 269.5Z"/><path class="iso-line iso-crease" data-tone="faint" d="M331.4 277.2L330.7 277.8L319.7 281.8L318.4 281.9L317.3 281.6L307 274.4L306.7 273.8"/><path class="iso-line iso-bevel" data-tone="faint" d="M331.4 277.2L330.4 277.6L319.5 281.6L318.5 281.7L317.6 281.5L307.3 274.4L306.7 273.8"/><path class="iso-line iso-edge" data-tone="hi" d="M306.7 273.8L307.3 273.3L318.4 269.3L319.6 269.1L320.7 269.5L331.1 276.6L331.4 277.2M331.4 278.9L330.7 279.5L319.7 283.5L318.4 283.6L317.3 283.3L307 276.2L306.7 275.6M331.4 277.2L331.4 278.9M306.7 273.8L306.7 275.6"/></g><g class="iso-solid"><path class="iso-fill" d="M376.5 276L377.1 275.5L388.1 271.5L389.4 271.3L390.5 271.7L400.8 278.8L401.1 279.4L401.1 281.1L400.5 281.7L389.4 285.7L388.2 285.8L387.1 285.5L376.7 278.4L376.5 277.7Z"/><path class="iso-shade" data-shade="0" d="M401.1 281.1L400.5 281.7L400.5 279.9L401.1 279.4ZM400.5 281.7L389.4 285.7L389.4 284L400.5 279.9Z"/><path class="iso-shade" data-shade="1" d="M389.4 285.7L388.2 285.8L388.2 284.1L389.4 284Z"/><path class="iso-shade" data-shade="3" d="M388.2 285.8L387.1 285.5L387.1 283.8L388.2 284.1ZM387.1 285.5L376.7 278.4L376.7 276.6L387.1 283.8ZM376.7 278.4L376.5 277.7L376.5 276L376.7 276.6Z"/><path class="iso-top" d="M400.8 278.8L401.1 279.4L400.5 279.9L389.4 284L388.2 284.1L387.1 283.8L376.7 276.6L376.5 276L377.1 275.5L388.1 271.5L389.4 271.3L390.5 271.7Z"/><path class="iso-line iso-crease" data-tone="faint" d="M401.1 279.4L400.5 279.9L389.4 284L388.2 284.1L387.1 283.8L376.7 276.6L376.5 276"/><path class="iso-line iso-bevel" data-tone="faint" d="M401.1 279.4L400.2 279.8L389.3 283.8L388.2 283.9L387.3 283.6L377.1 276.6L376.5 276"/><path class="iso-line iso-edge" data-tone="hi" d="M376.5 276L377.1 275.5L388.1 271.5L389.4 271.3L390.5 271.7L400.8 278.8L401.1 279.4M401.1 281.1L400.5 281.7L389.4 285.7L388.2 285.8L387.1 285.5L376.7 278.4L376.5 277.7M401.1 279.4L401.1 281.1M376.5 276L376.5 277.7"/></g><g class="iso-solid"><path class="iso-fill" d="M334.3 277.6L335 277L346 273L347.2 272.9L348.3 273.2L358.7 280.3L359 280.9L359 282.7L358.3 283.2L347.3 287.2L346 287.4L345 287L334.6 279.9L334.3 279.3Z"/><path class="iso-shade" data-shade="0" d="M359 282.7L358.3 283.2L358.3 281.5L359 280.9ZM358.3 283.2L347.3 287.2L347.3 285.5L358.3 281.5Z"/><path class="iso-shade" data-shade="1" d="M347.3 287.2L346 287.4L346 285.6L347.3 285.5Z"/><path class="iso-shade" data-shade="3" d="M346 287.4L345 287L345 285.3L346 285.6ZM345 287L334.6 279.9L334.6 278.2L345 285.3ZM334.6 279.9L334.3 279.3L334.3 277.6L334.6 278.2Z"/><path class="iso-top" d="M358.7 280.3L359 280.9L358.3 281.5L347.3 285.5L346 285.6L345 285.3L334.6 278.2L334.3 277.6L335 277L346 273L347.2 272.9L348.3 273.2Z"/><path class="iso-line iso-crease" data-tone="faint" d="M359 280.9L358.3 281.5L347.3 285.5L346 285.6L345 285.3L334.6 278.2L334.3 277.6"/><path class="iso-line iso-bevel" data-tone="faint" d="M359 280.9L358.1 281.4L347.1 285.3L346.1 285.5L345.2 285.2L334.9 278.1L334.3 277.6"/><path class="iso-line iso-edge" data-tone="hi" d="M334.3 277.6L335 277L346 273L347.2 272.9L348.3 273.2L358.7 280.3L359 280.9M359 282.7L358.3 283.2L347.3 287.2L346 287.4L345 287L334.6 279.9L334.3 279.3M359 280.9L359 282.7M334.3 277.6L334.3 279.3"/></g><path class="iso-line" data-tone="lo" d="M465.2 339.8L381.8 370.1L254.8 282.6L338.2 252.3Z"/><path class="iso-line" data-tone="faint" style="stroke-dasharray:2 3" d="M338.17662222362725 281.1275420474725L338.17662222362725 252.3314752087696"/><g class="iso-solid"><path class="iso-fill" d="M292.2 279.1L292.8 278.6L303.9 274.6L305.1 274.4L306.2 274.7L316.5 281.9L316.8 282.5L316.8 284.2L316.2 284.8L305.1 288.8L303.9 288.9L302.8 288.6L292.5 281.5L292.2 280.8Z"/><path class="iso-shade" data-shade="0" d="M316.8 284.2L316.2 284.8L316.2 283L316.8 282.5ZM316.2 284.8L305.1 288.8L305.1 287L316.2 283Z"/><path class="iso-shade" data-shade="1" d="M305.1 288.8L303.9 288.9L303.9 287.2L305.1 287Z"/><path class="iso-shade" data-shade="3" d="M303.9 288.9L302.8 288.6L302.8 286.9L303.9 287.2ZM302.8 288.6L292.5 281.5L292.5 279.7L302.8 286.9ZM292.5 281.5L292.2 280.8L292.2 279.1L292.5 279.7Z"/><path class="iso-top" d="M316.5 281.9L316.8 282.5L316.2 283L305.1 287L303.9 287.2L302.8 286.9L292.5 279.7L292.2 279.1L292.8 278.6L303.9 274.6L305.1 274.4L306.2 274.7Z"/><path class="iso-line iso-crease" data-tone="faint" d="M316.8 282.5L316.2 283L305.1 287L303.9 287.2L302.8 286.9L292.5 279.7L292.2 279.1"/><path class="iso-line iso-bevel" data-tone="faint" d="M316.8 282.5L315.9 282.9L305 286.9L304 287L303 286.7L292.8 279.7L292.2 279.1"/><path class="iso-line iso-edge" data-tone="hi" d="M292.2 279.1L292.8 278.6L303.9 274.6L305.1 274.4L306.2 274.7L316.5 281.9L316.8 282.5M316.8 284.2L316.2 284.8L305.1 288.8L303.9 288.9L302.8 288.6L292.5 281.5L292.2 280.8M316.8 282.5L316.8 284.2M292.2 279.1L292.2 280.8"/></g><g class="iso-solid"><path class="iso-fill" d="M404.1 279.8L404.7 279.2L415.8 275.2L417 275.1L418.1 275.4L428.4 282.5L428.7 283.1L428.7 284.9L428.1 285.4L417.1 289.4L415.8 289.6L414.7 289.2L404.4 282.1L404.1 281.5Z"/><path class="iso-shade" data-shade="0" d="M428.7 284.9L428.1 285.4L428.1 283.7L428.7 283.1ZM428.1 285.4L417.1 289.4L417.1 287.7L428.1 283.7Z"/><path class="iso-shade" data-shade="1" d="M417.1 289.4L415.8 289.6L415.8 287.8L417.1 287.7Z"/><path class="iso-shade" data-shade="3" d="M415.8 289.6L414.7 289.2L414.7 287.5L415.8 287.8ZM414.7 289.2L404.4 282.1L404.4 280.4L414.7 287.5ZM404.4 282.1L404.1 281.5L404.1 279.8L404.4 280.4Z"/><path class="iso-top" d="M428.4 282.5L428.7 283.1L428.1 283.7L417.1 287.7L415.8 287.8L414.7 287.5L404.4 280.4L404.1 279.8L404.7 279.2L415.8 275.2L417 275.1L418.1 275.4Z"/><path class="iso-line iso-crease" data-tone="faint" d="M428.7 283.1L428.1 283.7L417.1 287.7L415.8 287.8L414.7 287.5L404.4 280.4L404.1 279.8"/><path class="iso-line iso-bevel" data-tone="faint" d="M428.7 283.1L427.8 283.6L416.9 287.5L415.9 287.7L415 287.4L404.7 280.3L404.1 279.8"/><path class="iso-line iso-edge" data-tone="hi" d="M404.1 279.8L404.7 279.2L415.8 275.2L417 275.1L418.1 275.4L428.4 282.5L428.7 283.1M428.7 284.9L428.1 285.4L417.1 289.4L415.8 289.6L414.7 289.2L404.4 282.1L404.1 281.5M428.7 283.1L428.7 284.9M404.1 279.8L404.1 281.5"/></g><g class="iso-solid"><path class="iso-fill" d="M361.9 281.3L362.6 280.8L373.6 276.7L374.9 276.6L375.9 276.9L386.3 284.1L386.6 284.7L386.6 286.4L385.9 286.9L374.9 291L373.7 291.1L372.6 290.8L362.2 283.6L361.9 283Z"/><path class="iso-shade" data-shade="0" d="M386.6 286.4L385.9 286.9L385.9 285.2L386.6 284.7ZM385.9 286.9L374.9 291L374.9 289.2L385.9 285.2Z"/><path class="iso-shade" data-shade="1" d="M374.9 291L373.7 291.1L373.7 289.4L374.9 289.2Z"/><path class="iso-shade" data-shade="3" d="M373.7 291.1L372.6 290.8L372.6 289L373.7 289.4ZM372.6 290.8L362.2 283.6L362.2 281.9L372.6 289ZM362.2 283.6L361.9 283L361.9 281.3L362.2 281.9Z"/><path class="iso-top" d="M386.3 284.1L386.6 284.7L385.9 285.2L374.9 289.2L373.7 289.4L372.6 289L362.2 281.9L361.9 281.3L362.6 280.8L373.6 276.7L374.9 276.6L375.9 276.9Z"/><path class="iso-line iso-crease" data-tone="faint" d="M386.6 284.7L385.9 285.2L374.9 289.2L373.7 289.4L372.6 289L362.2 281.9L361.9 281.3"/><path class="iso-line iso-bevel" data-tone="faint" d="M386.6 284.7L385.7 285.1L374.8 289.1L373.7 289.2L372.8 288.9L362.5 281.8L361.9 281.3"/><path class="iso-line iso-edge" data-tone="hi" d="M361.9 281.3L362.6 280.8L373.6 276.7L374.9 276.6L375.9 276.9L386.3 284.1L386.6 284.7M386.6 286.4L385.9 286.9L374.9 291L373.7 291.1L372.6 290.8L362.2 283.6L361.9 283M386.6 284.7L386.6 286.4M361.9 281.3L361.9 283"/></g><g class="iso-solid"><path class="iso-fill" d="M319.8 282.8L320.4 282.3L331.5 278.3L332.7 278.1L333.8 278.5L344.2 285.6L344.5 286.2L344.5 287.9L343.8 288.5L332.8 292.5L331.5 292.6L330.4 292.3L320.1 285.2L319.8 284.6Z"/><path class="iso-shade" data-shade="0" d="M344.5 287.9L343.8 288.5L343.8 286.8L344.5 286.2ZM343.8 288.5L332.8 292.5L332.8 290.8L343.8 286.8Z"/><path class="iso-shade" data-shade="1" d="M332.8 292.5L331.5 292.6L331.5 290.9L332.8 290.8Z"/><path class="iso-shade" data-shade="3" d="M331.5 292.6L330.4 292.3L330.4 290.6L331.5 290.9ZM330.4 292.3L320.1 285.2L320.1 283.5L330.4 290.6ZM320.1 285.2L319.8 284.6L319.8 282.8L320.1 283.5Z"/><path class="iso-top" d="M344.2 285.6L344.5 286.2L343.8 286.8L332.8 290.8L331.5 290.9L330.4 290.6L320.1 283.5L319.8 282.8L320.4 282.3L331.5 278.3L332.7 278.1L333.8 278.5Z"/><path class="iso-line iso-crease" data-tone="faint" d="M344.5 286.2L343.8 286.8L332.8 290.8L331.5 290.9L330.4 290.6L320.1 283.5L319.8 282.8"/><path class="iso-line iso-bevel" data-tone="faint" d="M344.5 286.2L343.5 286.7L332.6 290.6L331.6 290.8L330.7 290.5L320.4 283.4L319.8 282.8"/><path class="iso-line iso-edge" data-tone="hi" d="M319.8 282.8L320.4 282.3L331.5 278.3L332.7 278.1L333.8 278.5L344.2 285.6L344.5 286.2M344.5 287.9L343.8 288.5L332.8 292.5L331.5 292.6L330.4 292.3L320.1 285.2L319.8 284.6M344.5 286.2L344.5 287.9M319.8 282.8L319.8 284.6"/></g><g class="iso-solid"><path class="iso-fill" d="M389.5 285L390.2 284.5L401.2 280.5L402.5 280.3L403.6 280.7L413.9 287.8L414.2 288.4L414.2 290.1L413.6 290.7L402.5 294.7L401.3 294.8L400.2 294.5L389.8 287.4L389.5 286.8Z"/><path class="iso-shade" data-shade="0" d="M414.2 290.1L413.6 290.7L413.6 289L414.2 288.4ZM413.6 290.7L402.5 294.7L402.5 293L413.6 289Z"/><path class="iso-shade" data-shade="1" d="M402.5 294.7L401.3 294.8L401.3 293.1L402.5 293Z"/><path class="iso-shade" data-shade="3" d="M401.3 294.8L400.2 294.5L400.2 292.8L401.3 293.1ZM400.2 294.5L389.8 287.4L389.8 285.6L400.2 292.8ZM389.8 287.4L389.5 286.8L389.5 285L389.8 285.6Z"/><path class="iso-top" d="M413.9 287.8L414.2 288.4L413.6 289L402.5 293L401.3 293.1L400.2 292.8L389.8 285.6L389.5 285L390.2 284.5L401.2 280.5L402.5 280.3L403.6 280.7Z"/><path class="iso-line iso-crease" data-tone="faint" d="M414.2 288.4L413.6 289L402.5 293L401.3 293.1L400.2 292.8L389.8 285.6L389.5 285"/><path class="iso-line iso-bevel" data-tone="faint" d="M414.2 288.4L413.3 288.8L402.4 292.8L401.3 292.9L400.4 292.7L390.1 285.6L389.5 285"/><path class="iso-line iso-edge" data-tone="hi" d="M389.5 285L390.2 284.5L401.2 280.5L402.5 280.3L403.6 280.7L413.9 287.8L414.2 288.4M414.2 290.1L413.6 290.7L402.5 294.7L401.3 294.8L400.2 294.5L389.8 287.4L389.5 286.8M414.2 288.4L414.2 290.1M389.5 285L389.5 286.8"/></g><g class="iso-solid"><path class="iso-fill" d="M347.4 286.6L348.1 286L359.1 282L360.3 281.9L361.4 282.2L371.8 289.3L372.1 290L372.1 291.7L371.4 292.2L360.4 296.2L359.1 296.4L358.1 296L347.7 288.9L347.4 288.3Z"/><path class="iso-shade" data-shade="0" d="M372.1 291.7L371.4 292.2L371.4 290.5L372.1 290ZM371.4 292.2L360.4 296.2L360.4 294.5L371.4 290.5Z"/><path class="iso-shade" data-shade="1" d="M360.4 296.2L359.1 296.4L359.1 294.7L360.4 294.5Z"/><path class="iso-shade" data-shade="3" d="M359.1 296.4L358.1 296L358.1 294.3L359.1 294.7ZM358.1 296L347.7 288.9L347.7 287.2L358.1 294.3ZM347.7 288.9L347.4 288.3L347.4 286.6L347.7 287.2Z"/><path class="iso-top" d="M371.8 289.3L372.1 290L371.4 290.5L360.4 294.5L359.1 294.7L358.1 294.3L347.7 287.2L347.4 286.6L348.1 286L359.1 282L360.3 281.9L361.4 282.2Z"/><path class="iso-line iso-crease" data-tone="faint" d="M372.1 290L371.4 290.5L360.4 294.5L359.1 294.7L358.1 294.3L347.7 287.2L347.4 286.6"/><path class="iso-line iso-bevel" data-tone="faint" d="M372.1 290L371.2 290.4L360.2 294.4L359.2 294.5L358.3 294.2L348 287.1L347.4 286.6"/><path class="iso-line iso-edge" data-tone="hi" d="M347.4 286.6L348.1 286L359.1 282L360.3 281.9L361.4 282.2L371.8 289.3L372.1 290M372.1 291.7L371.4 292.2L360.4 296.2L359.1 296.4L358.1 296L347.7 288.9L347.4 288.3M372.1 290L372.1 291.7M347.4 286.6L347.4 288.3"/></g><path class="iso-line" data-tone="mid" d="M341.8 223.6L329.7 228M345.9 226.4L333.8 230.8M354.9 232.6L342.8 237M359 235.5L346.9 239.9M368 241.6L355.9 246M372.1 244.5L360 248.9M381.1 250.7L369 255.1M385.2 253.5L373.1 257.9M394.2 259.7L382.1 264.1M398.3 262.5L386.2 266.9M407.3 268.7L395.2 273.1M411.4 271.5L399.3 275.9M420.4 277.7L408.3 282.1M424.5 280.5L412.4 284.9M433.5 286.7L421.4 291.1M437.6 289.5L425.5 293.9M446.6 295.7L434.5 300.1M450.7 298.5L438.6 302.9M459.7 304.7L447.6 309.1M463.8 307.5L451.7 311.9M327.3 228.9L315.2 233.3M331.4 231.7L319.3 236.1M340.4 237.9L328.3 242.3M344.5 240.7L332.4 245.1M353.5 246.9L341.4 251.3M357.6 249.7L345.5 254.1M366.6 255.9L354.5 260.3M370.7 258.8L358.6 263.2M379.7 264.9L367.6 269.3M383.8 267.8L371.7 272.2M392.8 274L380.7 278.4M396.9 276.8L384.8 281.2M405.9 283L393.8 287.4M410 285.8L397.9 290.2M419 292L406.9 296.4M423.1 294.8L411 299.2M432.1 301L420 305.4M436.2 303.8L424.1 308.2M445.2 310L433.1 314.4M449.3 312.8L437.2 317.2M312.8 234.2L300.7 238.6M316.9 237L304.8 241.4M325.9 243.2L313.8 247.6M330 246L317.9 250.4M339 252.2L326.9 256.6M343.1 255L331 259.4M352.1 261.2L340 265.6M356.2 264L344.1 268.4M365.2 270.2L353.1 274.6M369.3 273L357.2 277.4M378.3 279.2L366.2 283.6M382.4 282.1L370.3 286.5M391.4 288.2L379.3 292.6M395.5 291.1L383.4 295.5M404.5 297.3L392.3 301.7M408.6 300.1L396.5 304.5M417.5 306.3L405.4 310.7M421.7 309.1L409.5 313.5M430.6 315.3L418.5 319.7M434.7 318.1L422.6 322.5M298.3 239.5L286.2 243.8M302.4 242.3L290.3 246.7M311.4 248.5L299.3 252.9M315.5 251.3L303.4 255.7M324.5 257.5L312.3 261.9M328.6 260.3L316.5 264.7M337.5 266.5L325.4 270.9M341.7 269.3L329.5 273.7M350.6 275.5L338.5 279.9M354.7 278.3L342.6 282.7M363.7 284.5L351.6 288.9M367.8 287.3L355.7 291.7M376.8 293.5L364.7 297.9M380.9 296.3L368.8 300.7M389.9 302.5L377.8 306.9M394 305.4L381.9 309.8M403 311.5L390.9 315.9M407.1 314.4L395 318.8M416.1 320.6L404 325M420.2 323.4L408.1 327.8M283.7 244.7L271.6 249.1M287.8 247.6L275.7 252M296.8 253.7L284.7 258.1M300.9 256.6L288.8 261M309.9 262.8L297.8 267.1M314 265.6L301.9 270M323 271.8L310.9 276.2M327.1 274.6L315 279M336.1 280.8L324 285.2M340.2 283.6L328.1 288M349.2 289.8L337.1 294.2M353.3 292.6L341.2 297M362.3 298.8L350.2 303.2M366.4 301.6L354.3 306M375.4 307.8L363.3 312.2M379.5 310.6L367.4 315M388.5 316.8L376.4 321.2M392.6 319.6L380.5 324M401.6 325.8L389.5 330.2M405.7 328.7L393.6 333.1M269.2 250L257.1 254.4M273.3 252.8L261.2 257.2M282.3 259L270.2 263.4M286.4 261.8L274.3 266.2M295.4 268L283.3 272.4M299.5 270.9L287.4 275.3M308.5 277L296.4 281.4M312.6 279.9L300.5 284.3M321.6 286.1L309.5 290.4M325.7 288.9L313.6 293.3M334.7 295.1L322.6 299.5M338.8 297.9L326.7 302.3M347.8 304.1L335.7 308.5M351.9 306.9L339.8 311.3M360.9 313.1L348.8 317.5M365 315.9L352.9 320.3M374 322.1L361.9 326.5M378.1 324.9L366 329.3M387.1 331.1L375 335.5M391.2 333.9L379.1 338.3"/><g data-d="cur"><path class="iso-line dflow" data-flow data-tone="lit" data-d="cur" style="stroke-width:1.5" d="M337.68261173166076 225.9727978753594L350.7773260857223 234.9844619206917L363.8720404397838 243.996125966024L376.9667547938453 253.00779001135635L390.0614691479068 262.01945405668863L403.1561835019683 271.03111810202097L416.25089785602984 280.04278214735325L429.34561221009136 289.0544461926856L442.4403265641529 298.06611023801787L455.53504091821435 307.0777742833502L441.00877648693245 312.3547487245392L427.9140621328709 303.34308467920687L414.8193477788094 294.33142063387453L401.7246334247479 285.31975658854225L388.62991907068636 276.3080925432099L375.5352047166249 267.2964284978776L362.44049036256337 258.2847644525453L349.34577600850184 249.273100407213L336.2510616544403 240.26143636188067L323.1563473003788 231.2497723165484L308.6300828690969 236.52674675773733L321.72479722315836 245.53841080306967L334.8195115772199 254.55007484840195L347.9142259312814 263.5617388937343L361.00894028534293 272.57340293906657L374.10365463940445 281.5850669843989L387.198368993466 290.5967310297312L400.29308334752744 299.6083950750635L413.38779770158897 308.6200591203958L426.4825120556505 317.63172316572815L411.95624762436853 322.90869760691714L398.86153327030706 313.8970335615848L385.76681891624554 304.88536951625247L372.672104562184 295.8737054709202L359.5773902081225 286.86204142558785L346.482675854061 277.85037738025557L333.3879614999995 268.8387133349232L320.2932471459379 259.82704928959095L307.19853279187646 250.8153852442586L294.10381843781494 241.8037211989263L279.577554006533 247.08069564011527L292.6722683605945 256.0923596854476L305.766982714656 265.1040237307799L318.86169706871755 274.1156877761122L331.95641142277907 283.1273518214445L345.05112577684054 292.13901586677684L358.14584013090206 301.1506799121091L371.2405544849636 310.16234395744146L384.3352688390251 319.17400800277375L397.4299831930866 328.1856720481061L382.90371876180467 333.462646489295L369.80900440774315 324.45098244396274L356.7142900536816 315.4393183986304L343.61957569962016 306.4276543532981L330.52486134555863 297.4159903079658L317.4301469914971 288.4043262626335L304.3354326374356 279.39266221730117L291.24071828337406 270.3809981719688L278.14600392931254 261.36933412663655L265.0512895752511 252.35767008130424"/></g><g class="iso-solid"><path class="iso-fill" d="M305.3 288.1L305.9 287.6L316.9 283.6L318.2 283.4L319.3 283.8L329.6 290.9L329.9 291.5L329.9 293.2L329.3 293.8L318.2 297.8L317 297.9L315.9 297.6L305.5 290.5L305.3 289.8Z"/><path class="iso-shade" data-shade="0" d="M329.9 293.2L329.3 293.8L329.3 292L329.9 291.5ZM329.3 293.8L318.2 297.8L318.2 296L329.3 292Z"/><path class="iso-shade" data-shade="1" d="M318.2 297.8L317 297.9L317 296.2L318.2 296Z"/><path class="iso-shade" data-shade="3" d="M317 297.9L315.9 297.6L315.9 295.9L317 296.2ZM315.9 297.6L305.5 290.5L305.5 288.7L315.9 295.9ZM305.5 290.5L305.3 289.8L305.3 288.1L305.5 288.7Z"/><path class="iso-top" d="M329.6 290.9L329.9 291.5L329.3 292L318.2 296L317 296.2L315.9 295.9L305.5 288.7L305.3 288.1L305.9 287.6L316.9 283.6L318.2 283.4L319.3 283.8Z"/><path class="iso-line iso-crease" data-tone="faint" d="M329.9 291.5L329.3 292L318.2 296L317 296.2L315.9 295.9L305.5 288.7L305.3 288.1"/><path class="iso-line iso-bevel" data-tone="faint" d="M329.9 291.5L329 291.9L318.1 295.9L317 296L316.1 295.7L305.9 288.7L305.3 288.1"/><path class="iso-line iso-edge" data-tone="hi" d="M305.3 288.1L305.9 287.6L316.9 283.6L318.2 283.4L319.3 283.8L329.6 290.9L329.9 291.5M329.9 293.2L329.3 293.8L318.2 297.8L317 297.9L315.9 297.6L305.5 290.5L305.3 289.8M329.9 291.5L329.9 293.2M305.3 288.1L305.3 289.8"/></g><g class="iso-solid"><path class="iso-fill" d="M417.2 288.8L417.8 288.2L428.9 284.2L430.1 284.1L431.2 284.4L441.5 291.5L441.8 292.1L441.8 293.9L441.2 294.4L430.1 298.4L428.9 298.6L427.8 298.2L417.5 291.1L417.2 290.5Z"/><path class="iso-shade" data-shade="0" d="M441.8 293.9L441.2 294.4L441.2 292.7L441.8 292.1ZM441.2 294.4L430.1 298.4L430.1 296.7L441.2 292.7Z"/><path class="iso-shade" data-shade="1" d="M430.1 298.4L428.9 298.6L428.9 296.8L430.1 296.7Z"/><path class="iso-shade" data-shade="3" d="M428.9 298.6L427.8 298.2L427.8 296.5L428.9 296.8ZM427.8 298.2L417.5 291.1L417.5 289.4L427.8 296.5ZM417.5 291.1L417.2 290.5L417.2 288.8L417.5 289.4Z"/><path class="iso-top" d="M441.5 291.5L441.8 292.1L441.2 292.7L430.1 296.7L428.9 296.8L427.8 296.5L417.5 289.4L417.2 288.8L417.8 288.2L428.9 284.2L430.1 284.1L431.2 284.4Z"/><path class="iso-line iso-crease" data-tone="faint" d="M441.8 292.1L441.2 292.7L430.1 296.7L428.9 296.8L427.8 296.5L417.5 289.4L417.2 288.8"/><path class="iso-line iso-bevel" data-tone="faint" d="M441.8 292.1L440.9 292.6L430 296.5L429 296.7L428 296.4L417.8 289.3L417.2 288.8"/><path class="iso-line iso-edge" data-tone="hi" d="M417.2 288.8L417.8 288.2L428.9 284.2L430.1 284.1L431.2 284.4L441.5 291.5L441.8 292.1M441.8 293.9L441.2 294.4L430.1 298.4L428.9 298.6L427.8 298.2L417.5 291.1L417.2 290.5M441.8 292.1L441.8 293.9M417.2 288.8L417.2 290.5"/></g><g class="iso-solid"><path class="iso-fill" d="M3